






UTICA COMMUNITY SCHOOLS
STEVENSON HIGH SCHOOL CHILLER REPLACEMENT STERLING HEIGHTS, MICHIGAN



PROJECT MANUAL


IDS Project No. 23114-1032
February 28, 2025
Bids



Project Manual




Utica Community Schools Stevenson High School Chiller Replacement Sterling Heights, Michigan





INTEGRATED design SOLUTIONS
architecture engineering interiors & technology
1441 W Long Lake Road, Suite 200
Troy, Michigan 48098
5211 Cascade Road SE, Suite 300 Grand Rapids, Michigan 49546

248.823.2100, fax 248.823.2200
www.ids-michigan.com IDS Project No. 23114-1032


SECTION 00 0110 - TABLE OF CONTENTS

SECTION	TITLE	PAGES

PROCUREMENT AND CONTRACTING REQUIREMENTS GROUP DIVISION 00 – PROCUREMENT AND CONTRACTING REQUIREMENTS

INTRODUCTORY INFORMATION

00 0101
Project Title Page .......................................................................................................
1 only
00 0110
Table of Contents ........................................................................................................
1 thru 3

PROCUREMENT REQUIREMENTS

Refer to Procurement Requirements authored by the Construction Manager contained in a separate volume.

SPECIFICATIONS GROUP
GENERAL REQUIREMENTS SUBGROUP DIVISION 01 - GENERAL REQUIREMENTS

01 1000
Summary .....................................................................................................................
1 thru 4
01 2500
Substitution Procedures ..............................................................................................
1 thru 3
01 3300
Submittal Procedures ..................................................................................................
1 thru 9

Submittal Form ............................................................................................................
1 thru 2

Hold Harmless Form....................................................................................................
1 thru 4
01 4000
Quality Requirements ..................................................................................................
1 thru 8
01 4200
References ..................................................................................................................
1 thru 2
01 6000
Product Requirements .................................................................................................
1 thru 5
01 7300
Execution .....................................................................................................................
1 thru 10
01 7700
Closeout Procedures ...................................................................................................
1 thru 5
01 7823
Operation and Maintenance Data................................................................................
1 thru 7
01 7839
Project Record Documents..........................................................................................
1 thru 4
01 7900
Demonstration and Training ........................................................................................
1 thru 4
07 9200
Joint Sealants ..............................................................................................................
1 thru 6

Refer to Division 1 Sections authored by the Construction Manager contained in a separate volume.
FACILITY CONSTRUCTION SUBGROUP DIVISION 02 – EXISTING CONDITIONS
02 4119	Selective Demolition	1 thru 6

DIVISION 03 - CONCRETE

03 0130
Cast-in-Place Concrete Maintenance ..........................................................................
1 thru 7
03 3000
Cast-in-Place Concrete ...............................................................................................
1 thru 15

DIVISION 04 - MASONRY

04 2000	Unit Masonry	1 thru 15

DIVISION 05 - METALS

Not Applicable

DIVISION 06 – WOOD, PLASTICS AND COMPOSITES

Not Applicable

DIVISION 07 - THERMAL AND MOISTURE PROTECTION



07 9200	Joint Sealants	1 thru 6

DIVISION 08 - OPENINGS

Not Applicable

DIVISION 09 - FINISHES

09 9600	High-Performance Coatings	1 thru 13

DIVISION 10 - SPECIALTIES

Not Applicable

DIVISION 11 - EQUIPMENT

Not Applicable

DIVISION 12 - FURNISHINGS

Not Applicable

DIVISION 13 - SPECIAL CONSTRUCTION

Not Applicable

DIVISION 14 - CONVEYING EQUIPMENT

Not Applicable

FACILITIES SERVICES SUBGROUP
DIVISION 20 – COMMON MECHANICAL REQUIREMENTS

20 0500
Common Work Results for Mechanical .......................................................................
1 thru 19
20 0513
Common Motor Requirements for Mechanical ............................................................
1 thru 7
20 0514
Variable Speed Drives .................................................................................................
1 thru 7
20 0519
Thermometers, Pressure Gauges, Meters and Accessories .......................................
1 thru 4
20 0523
Valves ..........................................................................................................................
1 thru 10
20 0529
Hangers and Supports for Mechanical ........................................................................
1 thru 12
20 0548
Vibration Control ..........................................................................................................
1 thru 5
20 0553
Mechanical Identification .............................................................................................
1 thru 3
20 0700
Mechanical Systems Insulation ...................................................................................
1 thru 6
20 1100
Plumbing and HVAC Piping.........................................................................................
1 thru 12

DIVISION 21 – FIRE SUPPRESSION
Not Applicable
DIVISION 22 – PLUMBING
Not Applicable
DIVISION 23 – HEATING, VENTILATING AND AIR-CONDITIONING (HVAC)

23 0593
Testing, Adjusting and Balancing for HVAC ................................................................
1 thru 30
23 0900
Instrumentation and Control for HVAC ........................................................................
1 thru 30
23 2116
Hydronic Piping Specialties .........................................................................................
1 thru 3
23 2123
Hydronic Pumps ..........................................................................................................
1 thru 5
23 2500
HVAC Water Treatment...............................................................................................
1 thru 7


23 6426	Rotary-Screw Water Chillers	1 thru 10

DIVISION 25 – INTEGRATED AUTOMATION

Not Applicable

DIVISION 26 - ELECTRICAL

26 0500
Common Work Results for Electrical ...........................................................................
1 thru 9
26 0519
Low Voltage Electrical Power Conductors and Cables (0-600V) ................................
1 thru 5
26 0526
Grounding and Bonding for Electrical Systems ...........................................................
1 thru 4
26 0533
Raceways and Boxes for Electrical Systems ..............................................................
1 thru 6
26 0553
Identification for Electrical Systems .............................................................................
1 thru 6
26 0800
Commissioning of Electrical Systems..........................................................................
1 thru 4
26 2726
Wiring Devices.............................................................................................................
1 thru 3
26 2813
Fuses ...........................................................................................................................
1 thru 2
26 2816
Enclosed Switches and Circuit Breakers .....................................................................
1 thru 2

DIVISION 27 THRU DIVISION 28
Not Applicable
DIVISION 31 – EARTHWORK
Not Applicable
DIVISION 32 – EXTERIOR IMPROVEMENTS
Not Applicable
DIVISION 33 – UTILITIES
Not Applicable

PROCESS EQUIPMENT SUBGROUP

DIVISION 40 – PROCESS INTEGRATION

Not Applicable


END OF TABLE OF CONTENTS



SECTION 01 1000 - SUMMARY

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
This Section includes the following:


Work Performed by Owner.
Owner-furnished/Contractor-installed (OFCI) products.
Owner-furnished/Owner-installed (OFOI) products.
Contractor's use of site and premises.
Coordination with occupants
Work restrictions.
Specification and Drawing conventions.
1.3

WORK PERFORMED BY OWNER (IF ANY)

A.
Cooperate fully with Owner, so work may be carried out smoothly, without interfering with or delaying Work under this Contract or work by Owner. Coordinate the Work of this Contract with work performed by Owner.
1.4

OWNER-FURNISHED/CONTRACTOR-INSTALLED (OFCI) PRODUCTS (If any)

A.
Owner's Responsibilities: Owner will furnish products indicated and perform the following, as applicable:


Provide to Contractor Owner-reviewed Product Data, Shop Drawings, and Samples.
Provide for delivery of Owner-furnished products to Project site.
Upon delivery, inspect, with Contractor present, delivered items.


a.	If Owner-furnished products are damaged, defective, or missing, arrange for replacement.


Obtain manufacturer's inspections, service, and warranties.
Inform Contractor of earliest available delivery date for Owner-furnished products.

B.
Contractor's Responsibilities: The Work includes the following, as applicable:


Designate delivery dates of Owner-furnished products in Contractor's construction schedule, utilizing Owner-furnished earliest available delivery dates.
Review Owner-reviewed Product Data, Shop Drawings, and Samples, noting discrepancies and other issues in providing for Owner-furnished products in the Work.
Receive, unload, handle, store, protect, and install Owner-furnished products.
Make building services connections for Owner-furnished products.
Protect Owner-furnished products from damage during storage, handling, and installation and prior to Substantial Completion.
Repair or replace Owner-furnished products damaged following receipt.
1.5

OWNER-FURNISHED/OWNER-INSTALLED (OFOI) PRODUCTS (If any)

A.
The Owner will furnish and install products indicated.


CONTRACTOR'S USE OF SITE AND PREMISES

Limits on Use of Site: Limit use of Project site to Work in areas indicated. Do not disturb portions of Project site beyond areas in which the Work is indicated.

Driveways, Walkways and Entrances: Keep driveways, loading areas, and entrances serving premises clear and available to Owner, Owner's employees, and emergency vehicles at all times. Do not use these areas for parking or for storage of materials.

Schedule deliveries to minimize use of driveways and entrances by construction operations.
Schedule deliveries to minimize space and time requirements for storage of materials and equipment on-site.

Condition of Existing Building: Maintain portions of existing building affected by construction operations in a weathertight condition throughout construction period. Repair damage caused by construction operations.

Condition of Existing Grounds: Maintain portions of existing grounds, landscaping, and hardscaping affected by construction operations throughout construction period. Repair damage caused by construction operations.

COORDINATION WITH OCCUPANTS

Partial Owner Occupancy: Owner will occupy the premises during entire construction period, with the exception of areas under construction. Cooperate with Owner during construction operations to minimize conflicts and facilitate Owner usage. Perform the Work so as not to interfere with Owner's operations. Maintain existing exits unless otherwise indicated.

Maintain access to existing walkways, corridors, and other adjacent occupied or used facilities. Do not close or obstruct walkways, corridors, or other occupied or used facilities without written permission from Owner and authorities having jurisdiction.
Provide not less than 72 hours' notice to Owner of activities that will affect Owner's operations.

WORK RESTRICTIONS

Comply with restrictions on construction operations.

Comply with limitations on use of public streets, work on public streets, rights of way, and other requirements of authorities having jurisdiction.

On-Site Work Hours: Limit work to between 7:00 a.m. to 7:00 p.m., Monday through Friday, unless otherwise indicated or required by Owner. Work hours may be modified to meet Project requirements if approved by Owner and authorities having jurisdiction.

Weekend Hours (Saturday and Sunday): 7:00 a.m. to 7:00 p.m; subject to Owner approval.

Existing Utility Interruptions: Do not interrupt utilities serving facilities occupied by Owner or others unless permitted under the following conditions and then only after arranging for temporary utility services according to requirements indicated:

Notify Architect, Construction Manager, and Owner not less than two days in advance of proposed utility interruptions.
Obtain Owner's written permission before proceeding with utility interruptions.


Noise, Vibration, Dust, and Odors: Coordinate operations that may result in high levels of noise and vibration, dust, odors, or other disruption to Owner occupancy with Owner.

Notify Construction Manager and Owner not less than two days in advance of proposed disruptive operations.
Obtain Owner's written permission before proceeding with disruptive operations.

Smoking and Controlled Substance Restrictions: Use of tobacco products, alcoholic beverages, and other controlled substances on Project site on Owner's property is not permitted.

Employee Identification: Provide identification tags for Contractor personnel working on Project site. Require personnel to use identification tags at all times.

SPECIFICATION AND DRAWING CONVENTIONS

Specification Content: The Specifications use certain conventions for the style of language and the intended meaning of certain terms, words, and phrases when used in particular situations. These conventions are as follows:

Imperative mood and streamlined language are generally used in the Specifications. The words "shall," "shall be," or "shall comply with," depending on the context, are implied where a colon (:) is used within a sentence or phrase.
Text Color: Text used in the Specifications, including units of measure, manufacturer and product names, and other text may appear in multiple colors or underlined as part of a hyperlink; no emphasis is implied by text with these characteristics.
Hypertext: Text used in the Specifications may contain hyperlinks. Hyperlinks may allow for access to linked information that is not residing in the Specifications. Unless otherwise indicated, linked information is not part of the Contract Documents.
Specification requirements are to be performed by Contractor unless specifically stated otherwise.

Division 00 Contracting Requirements: General provisions of the Contract, including General and Supplementary Conditions, apply to all Sections of the Specifications.

Conflicting Requirements within Division 00: Division 00 Sections contained within this volume, listed in this volume’s Table of Contents, and authored by the Architect, take precedence over other Division 00 Sections including, but not limited to, sections authored by the Construction Manager; regardless of any language stating otherwise.

Division 01 General Requirements: Requirements of Sections in Division 01 apply to the Work of all Sections in the Specifications.

Conflicting Requirements within Division 01: Division 01 Sections contained within this volume, listed in this volume’s Table of Contents, and authored by the Architect, take precedence over other Division 01 Sections including, but not limited to, sections authored by the Construction Manager; regardless of any language stating otherwise.

Drawing Coordination: Requirements for materials and products identified on Drawings are described in detail in the Specifications. One or more of the following are used on Drawings to identify materials and products:

Terminology: Materials and products are identified by the typical generic terms used in the individual Specifications Sections.
Abbreviations: Materials and products are identified by abbreviations scheduled on Drawings.
Keynoting: Materials and products are identified by reference keynotes referencing Specification Section numbers found in this Project Manual.


PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 1000


SECTION 01 2500 – SUBSTITUTION PROCEDURES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for substitutions.

DEFINITIONS

Substitutions: Changes in products, materials, equipment, and methods of construction from those required by the Contract Documents.

Substitutions for Cause: Changes proposed by Contractor that are required due to changed Project conditions, such as unavailability of product, regulatory changes, or unavailability of required warranty terms.
Substitutions for Convenience: Changes proposed by Contractor or Owner that are not required to meet other Project requirements but may offer advantage to Contractor or Owner.

ACTION SUBMITTALS

Substitution Requests: Submit documentation identifying product or fabrication or installation method to be replaced. Include Specification Section number and title and Drawing numbers and titles.

Substitution Request Form: Use 01 2500.01 – Substitution Request From, provided in Project Manual.
Documentation: Show compliance with requirements for substitutions and the following, as applicable:

Provide the following with all Substitution Requests. Substitution Requests without the following information will be rejected.

Product Data, including drawings and descriptions of products and fabrication and installation procedures.
Point-by-point, Comparative Data: Provide detailed comparison of significant qualities of proposed substitutions with those of the Work specified. Significant qualities may include attributes, such as performance, weight, size, durability, visual effect, sustainable design characteristics, warranties, and specific features and requirements indicated. Indicate deviations, if any, from the Work specified.

Provide detailed comparison on a single page. Include side-by-side, itemized, comparative data of specified product and proposed Substitution comparing essential attributes specified. Alternatively provide annotated copy of applicable Specification Section indicating differences.

Statement indicating why specified product or fabrication, or installation method cannot be provided, if applicable.
Coordination of information, including a list of changes or revisions needed to other parts of the Work and to construction performed by Owner and separate contractors that will be necessary to accommodate proposed substitution.
Samples, where applicable or requested.
Certificates and qualification data, where applicable or requested.


List of similar installations for completed projects, with project names and addresses as well as names and addresses of architects and owners.
Material test reports from a qualified testing agency, indicating and interpreting test results for compliance with requirements indicated.
Research reports evidencing compliance with building code in effect for Project, from ICC- ES.
Detailed comparison of Contractor's construction schedule using proposed substitutions with products specified for the Work, including effect on the overall Contract Time. If specified product or method of construction cannot be provided within the Contract Time, include letter from manufacturer, on manufacturer's letterhead, stating date of receipt of purchase order, lack of availability, or delays in delivery.
Cost information, including a proposal of change, if any, in the Contract Sum.
Contractor's certification that proposed substitution complies with requirements in the Contract Documents, except as indicated in substitution request, is compatible with related materials and is appropriate for applications indicated.
Contractor's waiver of rights to additional payment or time that may subsequently become necessary because of failure of proposed substitution to produce indicated results.

Architect's Action: If necessary, Architect will request additional information or documentation for evaluation within seven days of receipt of a request for substitution. Architect will notify Contractor through Construction Manager of acceptance or rejection of proposed substitution within 15 days of receipt of request, or seven days of receipt of additional information or documentation, whichever is later.

Forms of Acceptance: Change Order, Construction Change Directive, or Architect's Supplemental Instructions for minor changes in the Work.
Use product specified if Architect does not issue a decision on use of a proposed substitution within time allocated.

QUALITY ASSURANCE

Compatibility of Substitutions: Investigate and document compatibility of proposed substitution with related products and materials. Engage a qualified testing agency to perform compatibility tests recommended by manufacturers.

PROCEDURES

Coordination: Revise or adjust affected work as necessary to integrate work of the approved substitutions.

SUBSTITUTIONS

Substitutions for Cause: Submit requests for substitution immediately on discovery of need for change, but not later than 15 days prior to time required for preparation and review of related submittals.

Conditions: Architect will consider Contractor's request for substitution when the following conditions are satisfied. If the following conditions are not satisfied, Architect will return requests without action, except to record noncompliance with these requirements:

Requested substitution is consistent with the Contract Documents and will produce indicated results.
Substitution request is fully documented and properly submitted.
Requested substitution will not adversely affect Contractor's construction schedule.
Requested substitution has received necessary approvals of authorities having jurisdiction.
Requested substitution is compatible with other portions of the Work.
Requested substitution has been coordinated with other portions of the Work.
Requested substitution provides specified warranty.


If requested substitution involves more than one contractor, requested substitution has been coordinated with other portions of the Work, is uniform and consistent, is compatible with other products, and is acceptable to all contractors involved.

Substitutions for Convenience: Architect will consider requests for substitution if received within 60 days after commencement of the Work. Requests received after that time may be considered or rejected at discretion of Architect.

Conditions: Architect will consider Contractor's request for substitution when the following conditions are satisfied. If the following conditions are not satisfied, Architect will return requests without action, except to record noncompliance with these requirements:

Requested substitution offers Owner a substantial advantage in cost, time, energy conservation, or other considerations, after deducting additional responsibilities Owner must assume. Owner's additional responsibilities may include compensation to Architect for redesign and evaluation services, increased cost of other construction by Owner, and similar considerations.
Requested substitution does not require extensive revisions to the Contract Documents.
Requested substitution is consistent with the Contract Documents and will produce indicated results.
Substitution request is fully documented and properly submitted.
Requested substitution will not adversely affect Contractor's construction schedule.
Requested substitution has received necessary approvals of authorities having jurisdiction.
Requested substitution is compatible with other portions of the Work.
Requested substitution has been coordinated with other portions of the Work.
Requested substitution provides specified warranty.
If requested substitution involves more than one contractor, requested substitution has been coordinated with other portions of the Work, is uniform and consistent, is compatible with other products, and is acceptable to all contractors involved.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 2500


SUBSTITUTION REQUEST FORM

Substitution Request Number: 		Date Submitted: 	
IDS Project Number: 	
Project Name:		

SPECIFIED ITEM
Specification Title: 	
Specification Section No.: 	 Specification Article / Paragraph: 	
Specified Item / Description: 	
Specified Manufacturer: 	 Specified Item / Model: 	
Reason for not providing specified item (If after Bidding): 	



PROPOSED SUBSTITUTION

Proposed Substitution: 	

Proposed Manufacturer: 	 Proposed Item / Model: 	

Manufacturer’s Website: 	

Manufacturer’s Address: 	

Years manufacturer has been in business: 	 Years item / model has been manufactured: 	

Differences between proposed Substitution and specified item: 	



Will proposed Substitution affect other parts of work?	☐ No	☐ Yes

If Yes, provide explanation: 	



Benefit of proposed Substitution (If after Bidding):	☐ Cost savings	☐ Time savings	☐ Other Provide explanation of Benefit: 				


IDS Project Number: 	



Provide the following information. Check box to indicate information has been attached. Substitution Requests without the following information will be rejected.

Product data sheets.
Point-by-point, comparative data.
Provide side-by-side, itemized, comparative data of specified product and proposed Substitution comparing essential attributes specified (gages, sizes, performance requirements, finishes, etc.). Alternatively provide annotated copy of applicable Specification Section indicating differences.

Indicate if any additional information is attached:
Applicable certificates and test reports.	☐ List of References where proposed product is installed.
Drawings.	☐ Samples.	☐ Other Items: 	


SUBMITTED BY
The Undersigned certifies, except as otherwise indicated in Substitution Request:
Substitution is equal or superior in all respects to specified product.
Substitution complies with requirements in the Contract Documents, is compatible with related materials, and is appropriate for applications indicated.
Same warranty will be provided for the Substitution as for the specified product.
Same or equivalent maintenance service and source of replacement parts, as applicable, shall be available.
Substitution will have no adverse effect on other trades and will not affect or delay project schedule.
Substitution will not affect dimensions and functional clearances.
Undersigned agrees to coordinate installation of the Substitution and any changes in the Work as necessary for installation of the Substitution.
Costs for changes to the Work and any other costs caused by the Substitution; including, but not limited to, A/E design changes, detailing, and dimensioning, shall be paid by the undersigned.
Undersigned waives claims for additional costs and time extensions that may subsequently become apparent after Substitution is approved.

Contractor / Company: 	

Signed By: 	 Printed Name: 	

Title: 	 Date: 	

Address: 	

Email: 	 Phone: 	


ARCHITECT’S RESPONSE

During bidding, Architect will approve Substitution by issuing an Addendum, Substitutions not approved by addendum are rejected.
During construction, Architect will notify Contractor in writing (see below) of decision to accept or reject a Substitution. Accepted Substitutions shall be incorporated into the Work by Change Order, Construction Change Directive, Architectural Supplementary Instructions, or similar instruments as provided for in the Conditions of the Contract.

Substitution Approved - Provide submittals in accordance with Specification Section 01 3000 – Submittal Procedures, as noted by Architect in Substitution Request, and in accordance with respective section for which substitution was made.

Substitution Rejected - Provide specified materials.

Signed By: 	 Printed Name: 	

Architect’s Comments: 	



	 Date: 	


SECTION 01 3300 - SUBMITTAL PROCEDURES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Submittal schedule requirements.
Administrative and procedural requirements for submittals.
Submittal Form.
CAD/BIM File Release Form.

DEFINITIONS

Action Submittals: Written and graphic information and physical samples that require Architect's responsive action. Action submittals are those submittals indicated in individual Specification Sections as "action submittals."

Informational Submittals: Written and graphic information and physical samples that do not require Architect’s responsive action. Submittals may be rejected for not complying with requirements. Informational submittals are those submittals indicated in individual Specification Sections as "informational submittals."

Portable Document Format (PDF): An open standard file format licensed by Adobe Systems used for representing documents in a device-independent and display resolution-independent fixed-layout document format.

SUBMITTAL SCHEDULE

Submittal Schedule: Submit, as an action submittal, a list of submittals, arranged in chronological order by dates required by construction schedule. Include time required for review, ordering, manufacturing, fabrication, and delivery when establishing dates. Include additional time required for making corrections or revisions to submittals noted by Architect and additional time for handling and reviewing submittals required by those corrections.

Coordinate submittal schedule with list of subcontracts, the schedule of values, and Contractor's construction schedule.
Submit revised submittal schedule as required to reflect changes in current status and timing for submittals.
Format: Arrange the following information in a tabular format:

Scheduled date for first submittal.
Specification Section number and title.
Submittal Category: Action; informational.
Name of subcontractor.
Description of the Work covered.
Scheduled date for Architect's final release or approval.


SUBMITTAL FORMATS

Submittals shall be electronic, unless otherwise indicated.

Prepare submittals as a single PDF package, incorporating complete information into PDF file.

Name PDF file with submittal number.

Submittal Information: Include the following information in each submittal:

Project name.
Date.
Name of Architect.
Name of Construction Manager.
Name of Contractor.
Name of firm or entity that prepared submittal.
Names of subcontractor, manufacturer, and supplier.
Unique submittal number, including revision identifier. Include Specification Section number with sequential alphanumeric identifier and alphanumeric suffix for resubmittals.
Category and type of submittal.
Submittal purpose and description.
Number and title of Specification Section, with paragraph number and generic name for each of multiple items.
Drawing number and detail references, as appropriate.
Indication of full or partial submittal.
Location(s) where product is to be installed, as appropriate.
Other necessary identification.
Remarks.
Signature of transmitter.

Options: Identify options requiring selection by Architect.

Deviations and Additional Information: On each submittal, clearly indicate deviations from requirements in the Contract Documents, including minor variations and limitations; include relevant additional information and revisions, other than those requested by Architect on previous submittals. Indicate by highlighting on each submittal or noting on attached separate sheet.

SUBMITTAL PROCEDURES

Prepare and submit submittals required by individual Specification Sections. Types of submittals are indicated in individual Specification Sections.

Email: Prepare each submittal as a single PDF package and transmit to Architect, through Construction Manager, by sending via email.

Send submittals to the following email address:

shop_drawings@ids-michigan.com

Subject Line: The Subject line of email should indicate the IDS project number, the project name, and specification section number (In this order).
IDS submittal form must be completed and included at the beginning of, and in the same PDF, as the submittal.
Submit only one specification section in each e-mail.
Architect, through Construction Manager, will return review comments in a PDF file.


Web-Based Project Management Software: When used for a Project, prepare submittals in PDF form, and upload to web-based Project management software website instead of using email.

Enter required data in web-based software site to fully identify submittal.
IDS submittal form must be completed and included at the beginning of, and in the same PDF, as the submittal.
Submit only one specification section in each e-mail.

Submittal Form:

Refer to copy of form at the end of this Section.

Additionally, at construction kick-off meeting the Architect will transmit the Submittal Form to the Contractor in both Word and PDF format.

Complete and fill out the following information on the submittal form.

Item (1) – Project Title/Location: Refer to Title Page of specifications. Include Bid Package number, if applicable.
Item (2) – From/Return to: Contractor’s/Construction Manager’s name and address to whom submittal is to be returned
Item (3) - IDS Project No.: Integrated Design Solutions’ project number.
Item (4) - Submittal Date:
Item (5) - Submittal Number: Use 1, 2, 3, etc. for easy reference of each separate submittal.
Item (6) - If this is a Partial Submittal of this item, check the box and use “1.1”, “1.2”, etc. in the submittal number space. If this is a complete submittal, do not check box.
Item (7) - If this is a resubmittal (revision to a previous submittal), check the box and use the original submittal number and number the submittal “1A”, “1B”, etc in the submittal number space. If this is a new submittal, do not check box.
Item (8) – Project Manual Section No.: Indicate the Project Manual Specification Section number relating to the submittal
Item (9) – Product Manufacturer: Insert name of product manufacturer.
Item (10) - Item Description (specific information, not just “drawings”, i.e. Curtainwall Shop Drawings.
Item (11) – Number of copies. Indicate the number of copies, product data, samples, etc. of each item being submitted.
Item (12) – Contractor’s/Construction Manager’s Remarks & Deviations (if any): Indicate appropriate remarks and note any deviations from the requirements of the Contract Documents, as required, and sign the certification that all submittals have been reviewed.
Item (13) – Addendum or Bulletin (if any): Indicate if submittal information is based on an addendum or bulletin. Indicate number of issue.
Item (14) – Substitution (if any): Indicate whether the submittal was approved under a separate Substitution

Coordination: Coordinate preparation and processing of submittals with performance of construction activities.

Coordinate each submittal with fabrication, purchasing, testing, delivery, other submittals, and related activities that require sequential activity.
Submit all submittal items required for each Specification Section concurrently unless partial submittals for portions of the Work are indicated on approved submittal schedule.
Submit action submittals and informational submittals required by the same Specification Section as separate packages under separate transmittals.
Coordinate transmittal of submittals for related parts of the Work specified in different Sections, so processing will not be delayed because of need to review submittals concurrently for coordination.

Architect reserves the right to withhold action on a submittal requiring coordination with other submittals until related submittals are received.


Processing Time: Allow time for submittal review, including time for resubmittals, as follows. Time for review shall commence on Architect's receipt of submittal. No extension of the Contract Time will be authorized because of failure to transmit submittals enough in advance of the Work to permit processing, including resubmittals.

Initial Review: Allow 15 days for initial review of each submittal. Allow additional time if coordination with subsequent submittals is required. Architect, through Construction Manager, will advise Contractor when a submittal being processed must be delayed for coordination.
Resubmittal Review: Allow 15 days for review of each resubmittal.
Sequential Review: Where sequential review of submittals by Architect's consultants, Owner, or other parties is required, allow 21 days for initial review of each submittal.

Resubmittals: Make resubmittals in same format as initial submittal.

Note date and content of previous submittal.
Note date and content of revision in label or title block, and clearly indicate extent of revision.
Resubmit submittals until they are marked with approval notation from Architect's action stamp.

Distribution: Furnish copies of final submittals to manufacturers, subcontractors, suppliers, fabricators, installers, authorities having jurisdiction, and others as necessary for performance of construction activities. Show distribution on transmittal forms.

Use for Construction: Retain complete copies of submittals on Project site. Use only final action submittals that are marked with approval notation from Architect's action stamp.

SUBMITTAL REQUIREMENTS

Product Data: Collect information into a single submittal for each element of construction and type of product or equipment.

If information must be specially prepared for submittal because standard published data are unsuitable for use, submit as Shop Drawings, not as Product Data.
Mark each copy of each submittal to show which products and options are applicable.
Include the following information, as applicable:

Manufacturer's catalog cuts.
Manufacturer's product specifications.
Standard color charts.
Statement of compliance with specified referenced standards.
Testing by recognized testing agency.
Application of testing agency labels and seals.
Notation of coordination requirements.
Availability and delivery time information.

For equipment, include the following in addition to the above, as applicable:

Wiring diagrams that show factory-installed wiring.
Printed performance curves.
Operational range diagrams.
Clearances required to other construction, if not indicated on accompanying Shop Drawings.

Submit Product Data before Shop Drawings, and before or concurrently with Samples.


Shop Drawings: Prepare Project-specific information, drawn accurately to scale. Do not base Shop Drawings on reproductions of the Contract Documents or standard printed data.

Preparation: Fully illustrate requirements in the Contract Documents. Include the following information, as applicable:

Identification of products.
Schedules.
Compliance with specified standards.
Notation of coordination requirements.
Notation of dimensions established by field measurement.
Relationship and attachment to adjoining construction clearly indicated.
Seal and signature of professional engineer if specified.

Samples: Submit Samples for review of type, color, pattern, and texture for a check of these characteristics with other materials.

Transmit Samples that contain multiple, related components, such as accessories together in one submittal package.
Identification: Permanently attach label on unexposed side of Samples that includes the following:

Project name and submittal number.
Generic description of Sample.
Product name and name of manufacturer.
Sample source.
Number and title of applicable Specification Section.
Specification paragraph number and generic name of each item.

Email or Web-Based Transmittal: Provide PDF transmittal. Include digital image illustrating Sample characteristics and identification information for record.

In addition to electronic submittal, submit actual physical samples.

Disposition: Maintain sets of approved Samples at Project site, available for quality-control comparisons throughout the course of construction activity. Sample sets may be used to determine final acceptance of construction associated with each set.

Samples that may be incorporated into the Work are indicated in individual Specification Sections. Such Samples must be in an undamaged condition at time of use.
Samples not incorporated into the Work, or otherwise designated as Owner's property, are the property of Contractor.

Samples for Initial Selection: Submit manufacturer's color charts consisting of units or sections of units, showing the full range of colors, textures, and patterns available.

Number of Samples: Submit one full set(s) of available choices where color, pattern, texture, or similar characteristics are required to be selected from manufacturer's product line. Architect, through Construction Manager, will return submittal with options selected.


Samples for Verification: Submit full-size units or Samples of size indicated, prepared from same material to be used for the Work, cured and finished in manner specified, and physically identical with material or product proposed for use, and that show full range of color and texture variations expected. Samples include, but are not limited to, the following: partial sections of manufactured or fabricated components; small cuts or containers of materials; complete units of repetitively used materials; swatches showing color, texture, and pattern; color range sets; and components used for independent testing and inspection.

Number of Samples: Submit three sets of Samples. Architect and Construction Manager will retain two Sample sets; remainder will be returned. Mark up and retain one returned Sample set as a project record Sample.

If variation in color, pattern, texture, or other characteristic is inherent in material or product represented by a Sample, submit at least three sets of paired units that show approximate limits of variations.

Product Schedule: As required in individual Specification Sections, prepare a written summary indicating types of products required for the Work and their intended location. Include the following information in tabular form:

Type of product. Include unique identifier for each product indicated in the Contract Documents or assigned by Contractor if none is indicated.
Manufacturer and product name, and model number if applicable.
Number and name of room or space.
Location within room or space.

Qualification Data: Prepare written information that demonstrates capabilities and experience of firm or person. Include lists of completed projects with project names and addresses, contact information of architects and owners, and other information specified.

Design Data: Prepare and submit written and graphic information indicating compliance with indicated performance and design criteria in individual Specification Sections. Include list of assumptions and summary of loads. Include load diagrams if applicable. Provide name and version of software, if any, used for calculations. Number each page of submittal.

Certificates:

Certificates and Certifications Submittals: Submit a statement that includes signature of entity responsible for preparing certification. Certificates and certifications shall be signed by an officer or other individual authorized to sign documents on behalf of that entity. Provide a notarized signature where indicated.
Installer Certificates: Submit written statements on manufacturer's letterhead, certifying that Installer complies with requirements in the Contract Documents and, where required, is authorized by manufacturer for this specific Project.
Manufacturer Certificates: Submit written statements on manufacturer's letterhead, certifying that manufacturer complies with requirements in the Contract Documents. Include evidence of manufacturing experience where required.
Material Certificates: Submit written statements on manufacturer's letterhead, certifying that material complies with requirements in the Contract Documents.
Product Certificates: Submit written statements on manufacturer's letterhead, certifying that product complies with requirements in the Contract Documents.
Welding Certificates: Prepare written certification that welding procedures and personnel comply with requirements in the Contract Documents. Submit record of AWS B2.1/B2.1M on AWS forms. Include names of firms and personnel certified.


Test and Research Reports:

Compatibility Test Reports: Submit reports written by a qualified testing agency, on testing agency's standard form, indicating and interpreting results of compatibility tests performed before installation of product. Include written recommendations for substrate preparation and primers required.
Field Test Reports: Submit written reports indicating and interpreting results of field tests performed either during installation of product or after product is installed in its final location, for compliance with requirements in the Contract Documents.
Material Test Reports: Submit reports written by a qualified testing agency, on testing agency's standard form, indicating and interpreting test results of material for compliance with requirements in the Contract Documents.
Preconstruction Test Reports: Submit reports written by a qualified testing agency, on testing agency's standard form, indicating and interpreting results of tests performed before installation of product, for compliance with performance requirements in the Contract Documents.
Product Test Reports: Submit written reports indicating that current product produced by manufacturer complies with requirements in the Contract Documents. Base reports on evaluation of tests performed by manufacturer and witnessed by a qualified testing agency, or on comprehensive tests performed by a qualified testing agency.
Research Reports: Submit written evidence, from a model code organization acceptable to authorities having jurisdiction, that product complies with building code in effect for Project. Include the following information:

Name of evaluation organization.
Date of evaluation.
Time period when report is in effect.
Product and manufacturers' names.
Description of product.
Test procedures and results.
Limitations of use.

DELEGATED-DESIGN SERVICES

Performance and Design Criteria: Where professional design services or certifications by a design professional are specifically required of Contractor by the Contract Documents, provide products and systems complying with specific performance and design criteria indicated.

If criteria indicated are insufficient to perform services or certification required, submit a written request for additional information to Architect.

Delegated-Design Services Certification: In addition to Shop Drawings, Product Data, and other required submittals, submit digitally signed PDF file for each product and system specifically assigned to Contractor to be designed or certified by a design professional.

Indicate that products and systems comply with performance and design criteria in the Contract Documents. Include list of codes, loads, and other factors used in performing these services.
When requested by Architect, provide three paper copies of certificate, signed and sealed by the responsible design professional

CONTRACTOR'S REVIEW

Action Submittals and Informational Submittals: Review each submittal and check for coordination with other Work of the Contract and for compliance with the Contract Documents. Note corrections and field dimensions. Mark with approval stamp before submitting to Architect.


Contractor's Approval: Indicate Contractor's approval for each submittal with a uniform approval stamp. Include name of reviewer, date of Contractor's approval, and statement certifying that submittal has been reviewed, checked, and approved for compliance with the Contract Documents.

Architect will not review submittals received from Contractor that do not have Contractor's review and approval.

ARCHITECT'S REVIEW

Action Submittals: Architect will review each submittal, indicate corrections or revisions required, and return.

Architect will indicate, via markup on each submittal, the appropriate action, as follows:

No Exceptions Taken: Work covered by the submittal may proceed provided it complies with requirements of the Contract Documents. Final payment depends on that compliance.
Exceptions As Noted: Work covered by the submittal may proceed provided it complies with notations or corrections on the submittal and requirements of the Contract Documents. Final payment depends on that compliance.
Revise and Resubmit: Do not proceed with Work covered by the submittal, including purchasing, fabrication, delivery, or other activity. Revise submittal according to the notations or corrections; resubmit without delay. Repeat as necessary, until “No Exceptions Taken” or “Exceptions As Noted” review mark is obtained.

Do not use, or allow others to use, submittals marked "Revise and Resubmit" at the Project Site or elsewhere where Work is in progress.

Rejected: Do not proceed with Work covered by the submittal, including purchasing, fabrication, delivery, or other activity. Revise or prepare a new submittal according to the notations; resubmit without delay. Repeat as necessary, until “No Exceptions Taken” or “Exceptions As Noted” review mark is obtained.

Do not use, or allow others to use, submittals marked "Rejected" at the Project Site or elsewhere where Work is in progress.

Action Not Required: Indicates that no action is required. Submittal has been received for record only.

Informational Submittals: Architect will review each submittal and will not return it or will return it if it does not comply with requirements. Architect will forward each submittal to appropriate party.

Partial submittals prepared for a portion of the Work will be reviewed when use of partial submittals has received prior approval from Architect and Construction Manager.

Incomplete submittals are unacceptable, will be considered nonresponsive, and will be returned for resubmittal without review.

Architect will return without review submittals received from sources other than Contractor.

Submittals not required by the Contract Documents will be returned by Architect without action.


CAD/BIM FILE RELEASE FORM

Contractor's use of architect's computer-aided drafting (CAD) or building information modeling (BIM) files.

At Contractor's written request, copies of Architect's Computer-Aided Drafting (CAD) or Building Information Modeling (BIM) files will be provided to Contractor for Contractor's use in connection with Project, subject to the following conditions:

Contractor shall submit a fully executed “Request for Integrated Design Solutions, LLC (IDS) from Contractor For Transfer of Computer-Aided Drafting (CAD) or Building Information Modeling (BIM) Files on Electronic Media” form indicating acceptance of the terms and conditions therein.

Refer to copy of form at the end of this Section.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 3300

 SUBMITTAL FORM	


Partial (6)   Resubmittal (7)






Item Description (10)
Print (11)
Product Data
Sample
Other




A




M




E




EN




S




C




DN




FS




IN




TE



























































































INSTRUCTIONS
Use this form for all submittals. Integrated Design Solutions, will furnish the Contractor/Construction Manager with forms.

Organize submittals by Specification Section. Use a separate form for submittals of each Specification Section. DO NOT SUBMIT ITEMS SPECIFIED IN DIFFERENT SPECIFICATION SECTIONS ON ONE SUBMITTAL FORM.

Fill in submittal form as follows:

Project Title and Location. (Refer to Title Page of specifications. Include Bid Package number, if applicable.)

Contractor’s/Construction Manager’s name and address to whom submittal is to be returned.

Integrated Design Solutions’ project number.

Submittal Date.

Submittal Number: Use 1, 2, 3, etc. for easy reference of each separate submittal.

If this is a Partial Submittal of this item, check the box and use “1.1”, “1.2”, etc. in the submittal number space. If this is a complete submittal, do not check box.

If this is a resubmittal (revision to a previous submittal), check the box and use the original submittal number and number the submittal “1A”, “1B”, etc in the submittal number space. If this is a new submittal, do not check box.

Indicate the Project Manual Specification Section number relating to the submittal.

Manufacturer: Insert name of product manufacturer, (e.g., Liebert).

Item Description: Insert a brief statement describing the submitted item in generic terms (e.g. Ceramic Mosaic Tile, etc.) with a list of all drawings or identifying numbers.

No. of Copies: Indicate the number of copies, product data, samples, etc. of each item being submitted (e.g. prints-2, reproducible-1, etc.).

Indicate appropriate remarks and note any deviations from the requirements of the Contract Documents, as required, and sign the certification that all submittals have been reviewed.

Indicate if submittal information is based on an addendum or bulletin. Indicate number of issue.

Indicate whether the submittal was approved under a separate Substitution Request.

The balance of this form will be filled in by Integrated Design Solutions, and returned to the Contractor along with the submittal.




Request for Integrated Design Solutions, LLC (IDS) from Contractor For Transfer of Computer-Aided Drafting (CAD) or Building Information Modeling (BIM) Files on Electronic Media

Project Administrator:			Contractors:		 IDS Project Number:					
Construction
Project Name:
		Manager:		
Location:					 Bid Package Number			Date:		
IDS is requested to provide the following CAD/BIM files, as listed, for the named project, for the convenience of the contractor in preparing shop fabrication drawings:
Drawing No./BIM File Discipline	Drawing Title	Issue Date of Drawing/BIM File




Drawings were prepared on the following:
Software: 		Operating System: 	 Check appropriate format for requested files.
DWG 		DXF 		IGES 		NWD 		RVT 		DGN 	
TERMS AND CONDITIONS
IDS makes no representation as to the compatibility of the CAD/BIM files with any hardware or software.
Since the information set forth on the CAD/BIM files can be modified unintentionally or otherwise, IDS reserves the right to remove all indicia of its ownership and/or involvement from each electronic display.
Contractor will use figured dimensions only and will not “pull” dimensions from the CAD/BIM files.
All information on the CAD/BIM files is considered instruments of service of IDS and shall not be used for other projects, for additions to this project, or completion of this project by others. CAD/BIM files shall remain the property of IDS, and in no case shall the transfer of these files be considered a sale.
IDS makes no representation regarding the accuracy, completeness, or permanence of CAD/BIM files, nor for their merchantability or fitness for a particular purpose. Addenda information or revisions made after the date indicated on the CAD/BIM files may not have been incorporated. In the event of a conflict between IDS’ sealed contract drawings and CAD/BIM files, the sealed contract drawings shall govern. It is the Contractor’s responsibility to determine if any conflict exists. The CAD/BIM files shall not be considered to be Contract Documents as defined by the General Conditions of the Contract for Construction.
The use of CAD/BIM files prepared by IDS shall not in any way obviate the Contractor’s responsibility for the proper checking and coordination of dimensions, details, member sizes and gage, and quantities of materials as required to facilitate complete and accurate construction of the project.


The Contractor/Construction Manager shall, to the fullest extent permitted by law, indemnify, defend and hold harmless IDS and its subconsultants from all claims, damages, losses, expenses, penalties and liabilities of any kind, including attorney’s fees, arising out of or resulting from the use of CAD/BIM files by the Contractor, or by third party recipients of the CAD/BIM files from the Contractor.
IDS believes that no licensing or copyright fees are due to others on account of the transfer of the CAD/BIM files, but to the extent any are, the Contractor will pay the appropriate fees and hold IDS harmless from such claims.
Any purchase order number provided by the Contractor is for the Contractor’s accounting purposes only. Purchase order terms and conditions are void and are not a part of this agreement.
This agreement shall be governed by the laws of the State of Michigan.
3D TERMS OF USE
The 3D Computer Model(s), including but not limited to related calculation modeling and material, for the Project is provided by IDS as defined above to the User/Recipient as defined above (individually, a “User”, or collectively, “Users”) at the User’s request subject to the terms and conditions stated below (the “Terms of Use”). User hereby acknowledges and agrees to the following terms and conditions.
The 3D Model is made available to User solely as a convenience to the User and for informational purposes only. The User is not to rely upon the 3D Computer Model and the data and/or information contained therein in preparing any of its documents for the Project. The User acknowledges that the 3D Computer Model is not a part of the Construction or Contract Documents for the Project and that IDS makes no representations or warranties, expressed or implied, regarding the 3D Computer Model, the accuracy or completeness of the 3D Computer Model or the data and/or information contained therein. It is agreed that the 3D Computer Model is generated for the purposes of assisting in the construction of the Project, the sealed construction drawings/instruments of service ultimately govern the design and the construction of the Project. The construction drawings/instruments of service trump the 3D Computer Model as the ultimate authority for the design and construction of the Project and are the Project’s governing documents.
The User agrees that these terms apply to the 3D Model in its entirety, together with all of its component parts and data. The User acknowledges that the requirements of these Terms of Use apply to all of User’s principals, employees, agents, consultants, and trade contractors, including all subcontractors.
The User agrees that the use of the 3D Computer Model is solely at the User’s risk and that the User assumes full responsibility and liability in connection with the User’s use of the 3D Computer Model and the information and/or data contained therein. The User agrees that IDS has no responsibility for any deficiencies, inaccuracies, errors and/or omissions contained in the 3D Computer Model or the data and/or information contained therein. IDS has no responsibility for any deficiencies or defects in the User’s documents, work and/or services resulting from the User’s use of the 3D Computer Model in lieu of the Construction and/or Contract Documents for the Project.
The User acknowledges and agrees a) that the use of the 3D Computer Model is not a substitute for professional judgment, b) that the use of the 3D Computer Model does not relieve the User from applying the appropriate standard of care and skill relevant to the use of the 3D Computer Model and its contents; c) that the 3D Computer Model is only to be used as a tool to assist the User in connection with the Project; d) that the User is solely responsible for verifying the accuracy of all results created with the use of the 3D Computer Model; and e) IDS is not responsible or liable for the means and methods of construction and the User’s use of the 3D Computer Model shall in no way give rise to such duty or liability by IDS or its consultants.
IDS AND ITS CONSULTANTS SPECIFICALLY DISCLAIM ALL WARRANTIES WHETHER EXPRESSED, IMPLIED OR STATUTORY, INCLUDING, WITHOUT LIMITATION, ALL WARRANTIES OF MERCHANTABILITY, TITLE, FITNESS FOR A PARTICULAR PURPOSE, CONSTRUCTABILITY, NON-INFRINGEMENT, COMPATIBILITY, SECURITY OR ACCURACY. USERS’ USE OF THE 3D COMPUTER MODEL IS AT ITS OWN RISK. USER ASSUMES FULL RESPONSIBILITY AND RISK OF LOSS RESULTING FROM USE OR INABILITY TO USE THE 3D COMPUTER MODEL OR ITS CONTENT AND WAIVES ANY AND ALL CLAIMS AGAINST IDS IN ANY WAY RELATED TO THE 3D COMPUTER MODEL.


The User further agrees that the 3D Computer Model contains information that is confidential and proprietary to IDS, and that IDS retains the ownership and all other reserved rights in the work product reflected in the 3D Computer Model that was prepared by IDS or its consultants for the Project. IDS grants the User a non-exclusive, non-transferable royalty- free license to use the 3D Computer Model for information purposes only in connection with the Project [or defined other specific task] in strict accordance with these Terms of Use. The User agrees that the 3D Computer Model will be used solely and exclusively for the Project and that it will not use the 3D Computer Model and the data and/or information contained therein, in whole or in part, for any purpose or project other than the Project. The User further agrees that the 3D Computer Model will continue to be kept confidential by the User, and that it shall not be disclosed in any manner, transferred or exchanged to any third parties by the User without the expressed, written consent of IDS.
Upon completion of the User’s involvement with the Project or at any time upon written request of IDS, the User shall upon request promptly deliver to IDS the 3D Computer Model and any other material containing or reflecting any information or data in the 3D Computer Model (whether prepared by IDS, the User or otherwise) and will not retain copies, extracts or other reproductions, tangible or intangible, in whole or in part of the 3D Computer Model. The User’s non- disclosure and non-use obligations set forth herein shall survive the return, destruction or deletion of the 3D Computer Model. If the User becomes legally compelled, by subpoena or court order to disclose the 3D Model, or any information contained therein, the User shall provide IDS with prompt notice so that a protective order or other appropriate remedy may be sought by and/or compliance with the provisions of the Terms of Use may be waived.
User hereby agrees that IDS shall be entitled to equitable relief, including injunction, in the event of any breach of the Terms of Use, including without limitation its obligations to maintain the confidentiality of the 3D Model, that the granting of such relief will not be opposed and that such relief shall not be the exclusive remedy for such breach. IDS's failure to insist upon strict adherence to any term of these Terms of Use shall not be considered a waiver thereof or deprive IDS of the right subsequently to insist upon strict adherence to that term or any other term of this Terms of Use.
The User hereby agrees, to the fullest extent permitted by law, that in no event shall IDS be liable to User for any damages or losses of any kind including, but not limited to, damages by death or bodily injury to persons, injury to property, and direct, indirect, consequential, special, or incidental damages, resulting from any error, omission, inaccuracy, deficiency or defect in or problem with, the 3D Computer Model or the data and/or information contained therein. Without limiting the foregoing, the User acknowledges that the 3D Computer Model and the data and/or information contained therein may be inaccurate and/or incomplete and that IDS will have no obligation to update or modify the 3D Computer Model or any of the data and/or information contained in it because the 3D Computer Model was prepared solely for informational purposes and is not part of the Construction or Contract Documents for the Project.
The User its officers, directors, shareholders, partners, agents, employees, consultants, trade contractors, subcontractors or independent contractors shall, to the fullest extent permitted by law, defend, indemnify and hold IDS and its officers, directors, shareholders, partners, principals, consultants, agents and employees harmless from and against any and all actions, damages, demands, claims, suits, losses, liability, judgments, recoveries, costs and expenses including, but not limited to, reasonable attorney’s fees related in any way to the 3D Computer model and/or to any use of the 3D Computer Model or the data and/or the information contained therein by the User or any third party who receives the 3D Computer Model from the User. Such claims may include, but are not limited to, any claim which may arise due to deletions, omissions or variations of data due to mechanical or technical failure in connection with the transmission of the 3D Computer Model.
The User acknowledges and agrees that it is not in privity of contract with IDS as of result of these Terms of Use with respect to any claims or causes of action related to or arising out of the Project. The User further agrees to obligate any contractor, consultant or other party who uses the 3D Computer Model to be bound in writing by the terms and conditions contained herein and to provide a copy of such acceptance of the Terms of Use to IDS. Any User’s use of the 3D Computer Model and the information and/or data contained therein constitutes such User’s acceptance of all the terms here specified.
The signatory of these Terms of Use on User’s behalf warrants to IDS that he/she is duly authorized to sign these Terms of Use on User’s behalf and that these Terms of Use are a binding obligation assumed by the User.
These Terms of Use shall control and supersede all prior or simultaneous negotiations, representations and agreements, either written or oral including separate agreements between the User and IDS. Signing these Terms of Use indicates the User’s agreement to the terms stated above. However in the event that these Terms of Use are not fully executed, they shall nonetheless be effective and controlling to the parties so long as IDS has provided same to the User and it has utilized the 3D Computer Model subsequent to receiving this document without registering its written objections/modifications to these terms.


AUTHORIZED ACCEPTANCE
by Integrated Design Solutions, LLC	by Contractor




Signature	Signature



Print Name and Title	Print Name and Title



Date	Date
Document1


SECTION 01 4000 - QUALITY REQUIREMENTS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for quality assurance and quality control.

Testing and inspection services are required to verify compliance with requirements specified or indicated. These services do not relieve Contractor of responsibility for compliance with the Contract Document requirements.

Specific quality-assurance and quality-control requirements for individual work results are specified in their respective Specification Sections. Requirements in individual Sections may also cover production of standard products.
Specified tests, inspections, and related actions do not limit Contractor's other quality-assurance and quality-control procedures that facilitate compliance with the Contract Document requirements.
Requirements for Contractor to provide quality-assurance and quality-control services required by Architect, Owner, Construction Manager, or authorities having jurisdiction are not limited by provisions of this Section.

DEFINITIONS

Experienced: When used with an entity or individual, "experienced," unless otherwise further described, means having successfully completed a minimum of five previous projects similar in nature, size, and extent to this Project; being familiar with special requirements indicated; and having complied with requirements of authorities having jurisdiction.

Field Quality-Control Tests and Inspections: Tests and inspections that are performed on-site for installation of the Work and for completed Work.

Installer/Applicator/Erector: Contractor or another entity engaged by Contractor as an employee, subcontractor, or sub-subcontractor, to perform a particular construction operation, including installation, erection, application, assembly, and similar operations.

Use of trade-specific terminology in referring to a Work result does not require that certain construction activities specified apply exclusively to specific trade(s).

Mockups: Physical assemblies of portions of the Work constructed to establish the standard by which the Work will be judged. Mockups are not Samples.

Mockups are used for one or more of the following:

Verify selections made under Sample submittals.
Demonstrate aesthetic effects.
Demonstrate the qualities of products and workmanship.
Demonstrate successful installation of interfaces between components and systems.
Perform preconstruction testing to determine system performance.

Product Mockups: Mockups that may include multiple products, materials, or systems specified in a single Section.


In-Place Mockups: Mockups constructed on-site in their actual final location as part of permanent construction.

Preconstruction Testing: Tests and inspections performed specifically for Project before products and materials are incorporated into the Work, to verify performance or compliance with specified criteria. Unless otherwise indicated, copies of reports of tests or inspections performed for other than the Project do not meet this definition.

Product Tests: Tests and inspections that are performed by a nationally recognized testing laboratory (NRTL) according to 29 CFR 1910.7, by a testing agency accredited according to NIST's National Voluntary Laboratory Accreditation Program (NVLAP), or by a testing agency qualified to conduct product testing and acceptable to authorities having jurisdiction, to establish product performance and compliance with specified requirements.

Source Quality-Control Tests and Inspections: Tests and inspections that are performed at the source (e.g., plant, mill, factory, or shop).

Testing Agency: An entity engaged to perform specific tests, inspections, or both. The term "testing laboratory" has the same meaning as the term "testing agency."

Quality-Assurance Services: Activities, actions, and procedures performed before and during execution of the Work, to guard against defects and deficiencies and substantiate that proposed construction will comply with requirements.

Quality-Control Services: Tests, inspections, procedures, and related actions during and after execution of the Work, to evaluate that actual products incorporated into the Work and completed construction comply with requirements. Contractor's quality-control services do not include contract administration activities performed by Architect or Construction Manager.

DELEGATED DESIGN SERVICES

Performance and Design Criteria: Where professional design services or certifications by a design professional are specifically required of Contractor by the Contract Documents, provide products and systems complying with specific performance and design criteria indicated.

If criteria indicated are not sufficient to perform services or certification required, submit a written request for additional information to Architect.

Delegated Design Services Statement: Submit a statement signed and sealed by the responsible design professional, for each product and system specifically assigned to Contractor to be designed or certified by a design professional, indicating that the products and systems are in compliance with performance and design criteria indicated. Include list of codes, loads, and other factors used in performing these services.

CONFLICTING REQUIREMENTS

Conflicting Standards and Other Requirements: If compliance with two or more standards or requirements is specified and the standards or requirements establish different or conflicting requirements for minimum quantities or quality levels, inform the Architect regarding the conflict and obtain clarification prior to proceeding with the Work. Refer conflicting requirements that are different, but apparently equal, to Architect for clarification before proceeding.

Minimum Quantity or Quality Levels: The quantity or quality level shown or specified is the minimum provided or performed. The actual installation may comply exactly with the minimum quantity or quality specified, or it may exceed the minimum within reasonable limits. To comply with these requirements, indicated numeric values are minimum or maximum, as appropriate, for the context of requirements. Refer uncertainties to Architect for a decision before proceeding.


INFORMATIONAL SUBMITTALS

Qualification Data: For Contractor's quality-control personnel.

Testing Agency Qualifications: For testing agencies specified in "Quality Assurance" Article to demonstrate their capabilities and experience. Include proof of qualifications in the form of a recent report on the inspection of the testing agency by a recognized authority.

Schedule of Tests and Inspections: Prepare in tabular form and include the following:

Specification Section number and title.
Entity responsible for performing tests and inspections.
Description of test and inspection.
Identification of applicable standards.
Identification of test and inspection methods.
Number of tests and inspections required.
Time schedule or time span for tests and inspections.
Requirements for obtaining samples.
Unique characteristics of each quality-control service.

Reports: Prepare and submit certified written reports and documents as specified.

Permits, Licenses, and Certificates: For Owner's record, submit copies of permits, licenses, certifications, inspection reports, releases, jurisdictional settlements, notices, receipts for fee payments, judgments, correspondence, records, and similar documents established for compliance with standards and regulations bearing on performance of the Work.

REPORTS AND DOCUMENTS

Test and Inspection Reports: Prepare and submit certified written reports specified in other Sections. Include the following:

Date of issue.
Project title and number.
Name, address, telephone number, and email address of testing agency.
Dates and locations of samples and tests or inspections.
Names of individuals making tests and inspections.
Description of the Work and test and inspection method.
Identification of product and Specification Section.
Complete test or inspection data.
Test and inspection results and an interpretation of test results.
Record of temperature and weather conditions at time of sample-taking and testing and inspection.
Comments or professional opinion on whether tested or inspected Work complies with the Contract Document requirements.
Name and signature of laboratory inspector.
Recommendations on retesting and reinspecting.

Manufacturer's Technical Representative's Field Reports: Prepare written information documenting manufacturer's technical representative's tests and inspections specified in other Sections. Include the following:

Name, address, telephone number, and email address of technical representative making report.
Statement on condition of substrates and their acceptability for installation of product.
Statement that products at Project site comply with requirements.
Summary of installation procedures being followed, whether they comply with requirements and, if not, what corrective action was taken.
Results of operational and other tests and a statement of whether observed performance complies with requirements.


Statement of whether conditions, products, and installation will affect warranty.
Other required items indicated in individual Specification Sections.

Factory-Authorized Service Representative's Reports: Prepare written information documenting manufacturer's factory-authorized service representative's tests and inspections specified in other Sections. Include the following:

Name, address, telephone number, and email address of factory-authorized service representative making report.
Statement that equipment complies with requirements.
Results of operational and other tests and a statement of whether observed performance complies with requirements.
Statement of whether conditions, products, and installation will affect warranty.
Other required items indicated in individual Specification Sections.

QUALITY ASSURANCE

Qualifications paragraphs in this article establish the minimum qualification levels required; individual Specification Sections specify additional requirements.

Manufacturer Qualifications: A firm experienced in manufacturing products or systems similar to those indicated for this Project and with a record of successful in-service performance, as well as sufficient production capacity to produce required units. As applicable, procure products from manufacturers able to meet qualification requirements, warranty requirements, and technical or factory-authorized service representative requirements.

Fabricator Qualifications: A firm experienced in producing products similar to those indicated for this Project and with a record of successful in-service performance, as well as sufficient production capacity to produce required units.

Installer Qualifications: A firm or individual experienced in installing, erecting, applying, or assembling work similar in material, design, and extent to that indicated for this Project, whose work has resulted in construction with a record of successful in-service performance.

Professional Engineer Qualifications: A professional engineer who is legally qualified to practice in jurisdiction where Project is located and who is experienced in providing engineering services of the kind indicated. Engineering services are defined as those performed for installations of the system, assembly, or product that is similar in material, design, and extent to those indicated for this Project.

Testing and Inspecting Agency Qualifications: An NRTL, an NVLAP, or an independent agency with the experience and capability to conduct testing and inspection indicated, as documented in accordance with ASTM E329, and with additional qualifications specified in individual Sections; and, where required by authorities having jurisdiction, that is acceptable to authorities.

Manufacturer's Technical Representative Qualifications: An authorized representative of manufacturer who is trained and approved by manufacturer to observe and inspect installation of manufacturer's products that are similar in material, design, and extent to those indicated for this Project.

Factory-Authorized Service Representative Qualifications: An authorized representative of manufacturer who is trained and approved by manufacturer to inspect, demonstrate, repair, and perform service on installations of manufacturer's products that are similar in material, design, and extent to those indicated for this Project.


Preconstruction Testing: Where testing agency is indicated to perform preconstruction testing for compliance with specified requirements for performance and test methods, comply with the following Contractor's responsibilities, including the following:

Provide test specimens representative of proposed products and construction.
Submit specimens in a timely manner with sufficient time for testing and analyzing results to prevent delaying the Work.
Provide sizes and configurations of test assemblies, mockups, and laboratory mockups to adequately demonstrate capability of products to comply with performance requirements.
Build site-assembled test assemblies and mockups, using installers who will perform same tasks for Project.
When testing is complete, remove test specimens and test assemblies, and mockups; do not reuse products on Project.
Testing Agency Responsibilities: Submit a certified written report of each test, inspection, and similar quality-assurance service to Architect, through Construction Manager, with copy to Contractor. Interpret tests and inspections, and state in each report whether tested and inspected Work complies with or deviates from the Contract Documents.

Mockups: Before installing portions of the Work requiring mockups, build mockups for each form of construction and finish required to comply with the following requirements, using materials indicated for the completed Work:

Build mockups of size indicated.
Build mockups in location indicated or, if not indicated, as directed by Architect or Construction Manager.
Notify Architect and Construction Manager seven days in advance of dates and times when mockups will be constructed.
Employ supervisory personnel who will oversee mockup construction. Employ workers who will be employed to perform same tasks during the construction at Project.
Demonstrate the proposed range of aesthetic effects and workmanship.
Obtain Architect's approval of mockups before starting corresponding Work, fabrication, or construction.

Allow seven days for initial review and each re-review of each mockup.

Promptly correct unsatisfactory conditions noted by Architect's preliminary review, to the satisfaction of the Architect, before completion of final mockup.
Approval of mockups by the Architect does not constitute approval of deviations from the Contract Documents contained in mockups unless Architect specifically approves such deviations in writing.
Maintain mockups during construction in an undisturbed condition as a standard for judging the completed Work.
Demolish and remove mockups when directed unless otherwise indicated.

QUALITY CONTROL

Owner Responsibilities: Where quality-control services are indicated as Owner's responsibility, Owner will engage a qualified testing agency to perform these services.

Owner will furnish Contractor with names, addresses, and telephone numbers of testing agencies engaged and a description of types of testing and inspection they are engaged to perform.
Costs for retesting and reinspecting construction that replaces or is necessitated by Work that failed to comply with the Contract Documents will be charged to Contractor, and the Contract Sum will be adjusted by Change Order.


Contractor Responsibilities: Tests and inspections not explicitly assigned to Owner are Contractor's responsibility. Perform additional quality-control activities, whether specified or not, to verify and document that the Work complies with requirements.

Unless otherwise indicated, provide quality-control services specified and those required by authorities having jurisdiction. Perform quality-control services required of Contractor by authorities having jurisdiction, whether specified or not.
Engage a qualified testing agency to perform quality-control services.

Contractor will not employ same entity engaged by Owner, unless agreed to in writing by Owner.

Notify testing agencies at least 24 hours in advance of time when Work that requires testing or inspection will be performed.
Where quality-control services are indicated as Contractor's responsibility, submit a certified written report, in duplicate, of each quality-control service.
Testing and inspection requested by Contractor and not required by the Contract Documents are Contractor's responsibility.
Submit additional copies of each written report directly to authorities having jurisdiction, when they so direct.

Retesting/Reinspecting: Regardless of whether original tests or inspections were Contractor's responsibility, provide quality-control services, including retesting and reinspecting, for construction that replaced Work that failed to comply with the Contract Documents.

Testing Agency Responsibilities: Cooperate with Architect, Construction Manager, and Contractor in performance of duties. Provide qualified personnel to perform required tests and inspections.

Notify Architect, Construction Manager, and Contractor promptly of irregularities or deficiencies observed in the Work during performance of its services.
Determine the locations from which test samples will be taken and in which in-situ tests are conducted.
Conduct and interpret tests and inspections, and state in each report whether tested and inspected Work complies with or deviates from requirements.
Submit a certified written report, in duplicate, of each test, inspection, and similar quality-control service through Contractor.
Do not release, revoke, alter, or increase the Contract Document requirements or approve or accept any portion of the Work.
Do not perform duties of Contractor.

Manufacturer's Field Services: Where indicated, engage a factory-authorized service representative to inspect field-assembled components and equipment installation, including service connections. Report results in writing as specified in Section 01 3300 "Submittal Procedures."

Manufacturer's Technical Services: Where indicated, engage a manufacturer's technical representative to observe and inspect the Work. Manufacturer's technical representative's services include participation in preinstallation conferences, examination of substrates and conditions, verification of materials, observation of Installer activities, inspection of completed portions of the Work, and submittal of written reports.

Contractor's Associated Requirements and Services: Cooperate with agencies and representatives performing required tests, inspections, and similar quality-control services, and provide reasonable auxiliary services as requested. Notify agency sufficiently in advance of operations to permit assignment of personnel. Provide the following:

Access to the Work.
Incidental labor and facilities necessary to facilitate tests and inspections.
Adequate quantities of representative samples of materials that require testing and inspection. Assist agency in obtaining samples.


Facilities for storage and field curing of test samples.
Delivery of samples to testing agencies.
Preliminary design mix proposed for use for material mixes that require control by testing agency.
Security and protection for samples and for testing and inspection equipment at Project site.

Coordination: Coordinate sequence of activities to accommodate required quality-assurance and quality- control services with a minimum of delay and to avoid necessity of removing and replacing construction to accommodate testing and inspection.

Schedule times for tests, inspections, obtaining samples, and similar activities.

SPECIAL TESTS AND INSPECTIONS

Special Tests and Inspections: Owner will coordinate with Construction Manager to engage a qualified testing agency to conduct special tests and inspections required by authorities having jurisdiction as the responsibility of Owner, and as follows:

Verifying that manufacturer maintains detailed fabrication and quality-control procedures and reviewing the completeness and adequacy of those procedures to perform the Work.
Notifying Architect, Commissioning Authority, Construction Manager, and Contractor promptly of irregularities and deficiencies observed in the Work during performance of its services.
Submitting a certified written report of each test, inspection, and similar quality-control service to Architect and Commissioning Authority, through Construction Manager, with copy to Contractor and to authorities having jurisdiction.
Submitting a final report of special tests and inspections at Substantial Completion, which includes a list of unresolved deficiencies.
Interpreting tests and inspections, and stating in each report whether tested and inspected Work complies with or deviates from the Contract Documents.
Retesting and reinspecting corrected Work.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION
TEST AND INSPECTION LOG

Test and Inspection Log: Prepare a record of tests and inspections. Include the following:

Date test or inspection was conducted.
Description of the Work tested or inspected.
Date test or inspection results were transmitted to Architect.
Identification of testing agency or special inspector conducting test or inspection.

Maintain log at Project site. Post changes and revisions as they occur. Provide access to test and inspection log for Architect's, Commissioning Authority's, Construction Manager's and authorities' having jurisdiction reference during normal working hours.

Submit log at Project closeout as part of Project Record Documents.


REPAIR AND PROTECTION

General: On completion of testing, inspection, sample-taking, and similar services, repair damaged construction and restore substrates and finishes.

Provide materials and comply with installation requirements specified in other Specification Sections or matching existing substrates and finishes. Restore patched areas and extend restoration into adjoining areas with durable seams that are as invisible as possible. Comply with the Contract Document requirements for cutting and patching in Section 01 7300 - Execution.

Protect construction exposed by or for quality-control service activities.

Repair and protection are Contractor's responsibility, regardless of the assignment of responsibility for quality-control services.


END OF SECTION 01 4000


SECTION 01 4200 - REFERENCES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

DEFINITIONS

General: Basic Contract definitions are included in the Conditions of the Contract.

"Approved": When used to convey Architect's action on Contractor's submittals, applications, and requests, "approved" is limited to Architect's duties and responsibilities as stated in the Conditions of the Contract.

"Directed": A command or instruction by Architect. Other terms including "requested," "authorized," "selected," "required," and "permitted" have the same meaning as "directed."

"Indicated": Requirements expressed by graphic representations or in written form on Drawings, in Specifications, and in other Contract Documents. Other terms including "shown," "noted," "scheduled," and "specified" have the same meaning as "indicated."

"Regulations": Laws, ordinances, statutes, and lawful orders issued by authorities having jurisdiction, and rules, conventions, and agreements within the construction industry that control performance of the Work.

"Furnish": Supply and deliver to Project site, ready for unloading, unpacking, assembly, installation, and similar operations.

"Install": Unload, temporarily store, unpack, assemble, erect, place, anchor, apply, work to dimension, finish, cure, protect, clean, and similar operations at Project site.

"Provide": Furnish and install, complete and ready for the intended use.

"Project Site": Space available for performing construction activities. The extent of Project site is shown on Drawings and may or may not be identical with the description of the land on which Project is to be built.

INDUSTRY STANDARDS

Applicability of Standards: Unless the Contract Documents include more stringent requirements, applicable construction industry standards have the same force and effect as if bound or copied directly into the Contract Documents to the extent referenced. Such standards are made a part of the Contract Documents by reference.

Publication Dates: Comply with standards in effect as of date of the Contract Documents unless otherwise indicated.

For standards referenced by applicable building codes, comply with dates of standards as listed in building codes.

Copies of Standards: Each entity engaged in construction on Project should be familiar with industry standards applicable to its construction activity. Copies of applicable standards are not bound with the Contract Documents.

Where copies of standards are needed to perform a required construction activity, obtain copies directly from publication source.


ABBREVIATIONS AND ACRONYMS

Industry Organizations: Where abbreviations and acronyms are used in Specifications or other Contract Documents, they shall mean the recognized name of the entities indicated in Gale's "Encyclopedia of Associations: National Organizations of the U.S." or in Columbia Books' "National Trade & Professional Associations of the United States."

Federal Government Agencies: Where abbreviations and acronyms are used in Specifications or other Contract Documents, they shall mean the recognized name of the entities in the following list.

EPA - Environmental Protection Agency; www.epa.gov.
OSHA - Occupational Safety & Health Administration; www.osha.gov.
USDA - Department of Agriculture; www.usda.gov.

CODES AND REGULATORY REQUIREMENTS

Regulatory requirements applicable to this project: Refer to Drawings.

Where Drawings and specification sections reference more current standards or codes, comply with the more restrictive requirements.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 4200


SECTION 01 6000 - PRODUCT REQUIREMENTS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for selection of products for use in Project; product delivery, storage, and handling; manufacturers' standard warranties on products; special warranties; and comparable products.

DEFINITIONS

Products: Items obtained for incorporating into the Work, whether purchased for Project or taken from previously purchased stock. The term "product" includes the terms "material," "equipment," "system," and terms of similar intent.

Named Products: Items identified by manufacturer's product name, including make or model number or other designation shown or listed in manufacturer's published product literature that is current as of date of the Contract Documents.
New Products: Items that have not previously been incorporated into another project or facility. Salvaged items or items reused from other projects are not considered new products. Items that are manufactured or fabricated to include recycled content materials are considered new products, unless indicated otherwise.
Comparable Product: Product by named manufacturer that is demonstrated and approved through the comparable product submittal process described in Part 2 "Comparable Products" Article, to have the indicated qualities related to type, function, dimension, in-service performance, physical properties, appearance, and other characteristics that equal or exceed those of specified product.

Basis-of-Design Product Specification: A specification in which a single manufacturer's product is named and accompanied by the words "basis-of-design product," including make or model number or other designation. Published attributes and characteristics of basis-of-design product establish salient characteristics of products.

Evaluation of Comparable Products: In addition to the basis-of-design product description, product attributes and characteristics may be listed to establish the significant qualities related to type, function, in-service performance and physical properties, weight, dimension, durability, visual characteristics, and other special features and requirements for purposes of evaluating comparable products of additional manufacturers named in the specification.

Subject to Compliance with Requirements: Where the phrase "Subject to compliance with requirements" introduces a product selection procedure in an individual Specification Section, provide products qualified under the specified product procedure. In the event that a named product or product by a named manufacturer does not meet the other requirements of the specifications, select another named product or product from another named manufacturer that does meet the requirements of the specifications; submit a comparable product request or substitution request, if applicable.

Comparable Product Request Submittal: An action submittal requesting consideration of a comparable product, including the following information:

Identification of basis-of-design product or fabrication or installation method to be replaced, including Specification Section number and title and Drawing numbers and titles.
Data indicating compliance with the requirements specified in Part 2 "Comparable Products" Article.


Basis-of-Design Product Specification Submittal: An action submittal complying with requirements in Section 013300 "Submittal Procedures."

Substitution: Refer to Section 01 2500 - Substitution Procedures, for definition and limitations on substitutions.

QUALITY ASSURANCE

Compatibility of Options: If Contractor is given option of selecting between two or more products for use on Project, select product compatible with products previously selected, even if previously selected products were also options.

Identification of Products: Except for required labels and operating data, do not attach or imprint manufacturer or product names or trademarks on exposed surfaces of products or equipment that will be exposed to view in occupied spaces or on the exterior.

Labels: Locate required product labels and stamps on a concealed surface, or, where required for observation following installation, on a visually accessible surface that is not conspicuous.
Equipment Nameplates: Provide a permanent nameplate on each item of service- or power-operated equipment. Locate on a visually accessible but inconspicuous surface. Include information essential for operation, including the following:

Name of product and manufacturer.
Model and serial number.
Capacity.
Speed.
Ratings.

See individual identification Sections in Divisions 21, 22, 23, and 26 for additional equipment identification requirements.

COORDINATION

Modify or adjust affected work as necessary to integrate work of approved comparable products and approved substitutions.

PRODUCT DELIVERY, STORAGE, AND HANDLING

Deliver, store, and handle products, using means and methods that will prevent damage, deterioration, and loss, including theft and vandalism. Comply with manufacturer's written instructions.

Delivery and Handling:

Schedule delivery to minimize long-term storage at Project site and to prevent overcrowding of construction spaces.
Coordinate delivery with installation time to ensure minimum holding time for items that are flammable, hazardous, easily damaged, or sensitive to deterioration, theft, and other losses.
Deliver products to Project site in an undamaged condition in manufacturer's original sealed container or other packaging system, complete with labels and instructions for handling, storing, unpacking, protecting, and installing.
Inspect products on delivery to determine compliance with the Contract Documents and that products are undamaged and properly protected.

Storage:

Provide a secure location and enclosure at Project site for storage of materials and equipment.
Store products to allow for inspection and measurement of quantity or counting of units.


Store materials in a manner that will not endanger Project structure.
Store products that are subject to damage by the elements under cover in a weathertight enclosure above ground, with ventilation adequate to prevent condensation and with adequate protection from wind.
Protect foam plastic from exposure to sunlight, except to extent necessary for period of installation and concealment.
Comply with product manufacturer's written instructions for temperature, humidity, ventilation, and weather-protection requirements for storage.
Protect stored products from damage and liquids from freezing.

PRODUCT WARRANTIES

Warranties specified in other Sections shall be in addition to, and run concurrent with, other warranties required by the Contract Documents. Manufacturer's disclaimers and limitations on product warranties do not relieve Contractor of obligations under requirements of the Contract Documents.

Manufacturer's Warranty: Written standard warranty form furnished by individual manufacturer for a particular product and issued in the name of the Owner or endorsed by manufacturer to Owner.
Special Warranty: Written warranty required by the Contract Documents to provide specific rights for Owner and issued in the name of the Owner or endorsed by manufacturer to Owner.

Special Warranties: Prepare a written document that contains appropriate terms and identification, ready for execution.

Manufacturer's Standard Form: Modified to include Project-specific information and properly executed.
Specified Form: When specified forms are included in the Project Manual, prepare a written document, using indicated form properly executed.
See other Sections for specific content requirements and particular requirements for submitting special warranties.

Submittal Time: Comply with requirements in Section 01 7700 - Closeout Procedures.

PART 2 - PRODUCTS

PRODUCT SELECTION PROCEDURES

General Product Requirements: Provide products that comply with the Contract Documents, are undamaged and, unless otherwise indicated, are new at time of installation.

Provide products complete with accessories, trim, finish, fasteners, and other items needed for a complete installation and indicated use and effect.
Standard Products: If available, and unless custom products or nonstandard options are specified, provide standard products of types that have been produced and used successfully in similar situations on other projects.
Owner reserves the right to limit selection to products with warranties meeting requirements of the Contract Documents.
Where products are accompanied by the term "as selected," Architect will make selection.
Descriptive, performance, and reference standard requirements in the Specifications establish salient characteristics of products.
Or Equal: For products specified by name and accompanied by the term "or equal," "or approved equal," or "or approved," comply with requirements in "Comparable Products" Article to obtain approval for use of an unnamed product.

Submit additional documentation required by Architect in order to establish equivalency of proposed products. Unless otherwise indicated, evaluation of "or equal" product status is by the Architect, whose determination is final.


Product Selection Procedures:

Sole Product: Where Specifications name a single manufacturer and product, provide the named product that complies with requirements. Comparable products or substitutions for Contractor's convenience will not be considered.

Sole product may be indicated by the phrase "Subject to compliance with requirements, provide the following."

Sole Manufacturer/Source: Where Specifications name a single manufacturer or source, provide a product by the named manufacturer or source that complies with requirements. Comparable products or substitutions for Contractor's convenience will not be considered.

Sole manufacturer/source may be indicated by the phrase "Subject to compliance with requirements, provide products by the following."

Limited List of Products: Where Specifications include a list of names of both manufacturers and products, provide one of the products listed that complies with requirements. Comparable products or substitutions for Contractor's convenience will not be considered unless otherwise indicated.

Limited list of products may be indicated by the phrase "Subject to compliance with requirements, provide one of the following."

Non-Limited List of Products: Where Specifications include a list of names of both available manufacturers and products, provide one of the products listed or an unnamed product that complies with requirements.

Non-limited list of products is indicated by the phrase "Subject to compliance with requirements, available products that may be incorporated in the Work include, but are not limited to, the following."
Provision of an unnamed product is not considered a substitution, if the product complies with requirements.

Limited List of Manufacturers: Where Specifications include a list of manufacturers' names, provide a product by one of the manufacturers listed that complies with requirements. Comparable products or substitutions for Contractor's convenience will not be considered unless otherwise indicated.

Limited list of manufacturers is indicated by the phrase "Subject to compliance with requirements, provide products by one of the following."

Non-Limited List of Manufacturers: Where Specifications include a list of available manufacturers, provide a product by one of the manufacturers listed or a product by an unnamed manufacturer that complies with requirements.

Non-limited list of manufacturers is indicated by the phrase "Subject to compliance with requirements, available manufacturers whose products may be incorporated in the Work include, but are not limited to, the following."
Provision of products of an unnamed manufacturer is not considered a substitution, if the product complies with requirements.


Basis-of-Design Product: Where Specifications name a product, or refer to a product indicated on Drawings, and include a list of manufacturers, provide the specified or indicated product or a comparable product by one of the other named manufacturers. Drawings and Specifications may additionally indicate sizes, profiles, dimensions, and other characteristics that are based on the product named. Comply with requirements in "Comparable Products" Article for consideration of an unnamed product by one of the other named manufacturers.

For approval of products by unnamed manufacturers, comply with requirements in Section 01 2500 "Substitution Procedures" for substitutions for convenience.

Visual Matching Specification: Where Specifications require the phrase "match Architect's sample," provide a product that complies with requirements and matches Architect's sample. Architect's decision will be final on whether a proposed product matches.

Visual Selection Specification: Where Specifications include the phrase "as selected by Architect from manufacturer's full range" or a similar phrase, select a product that complies with requirements. Architect will select color, gloss, pattern, density, or texture from manufacturer's product line that includes both standard and premium items.

COMPARABLE PRODUCTS

Conditions for Consideration of Comparable Products: Architect will consider Contractor's request for comparable product when the following conditions are satisfied. If the following conditions are not satisfied, Architect may return requests without action, except to record noncompliance with the following requirements:

Evidence that proposed product does not require revisions to the Contract Documents, is consistent with the Contract Documents, will produce the indicated results, and is compatible with other portions of the Work.
Detailed comparison of significant qualities of proposed product with those of the named basis-of- design product. Significant product qualities include attributes, such as type, function, in-service performance and physical properties, weight, dimension, durability, visual characteristics, and other specific features and requirements.
Evidence that proposed product provides specified warranty.
List of similar installations for completed projects, with project names and addresses and names and addresses of architects and owners, if requested.
Samples, if requested.

Architect's Action on Comparable Products Submittal: If necessary, Architect will request additional information or documentation for evaluation, as specified in Section 01 3300 "Submittal Procedures."

Form of Approval of Submittal: As specified in Section 01 3300 "Submittal Procedures."
Use product specified if Architect does not issue a decision on use of a comparable product request within time allocated.

Submittal Requirements, Two-Step Process: Approval by the Architect of Contractor's request for use of comparable product is not intended to satisfy other submittal requirements. Comply with specified submittal requirements.

PART 3 - EXECUTION (NOT USED)


END OF SECTION 01 6000


SECTION 01 7300 - EXECUTION

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes general administrative and procedural requirements governing execution of the Work, including, but not limited to, the following:

Installation of the Work.
RFIs.
Cutting and patching.
General coordination procedures.
Coordination of Owner's portion of the Work.
Progress cleaning.
Starting and adjusting.
Protection of installed construction.

DEFINITIONS

RFI: Request for Information. Request from Construction Manager seeking information required by or clarifications of the Contract Documents.

Cutting: Removal of in-place construction necessary to permit installation or performance of subsequent work.

Patching: Fitting and repair work required to restore construction to original conditions after installation of subsequent work.

PREINSTALLATION MEETINGS

Cutting and Patching Conference: Conduct conference at Project site.

Prior to commencing work requiring cutting and patching, review extent of cutting and patching anticipated and examine procedures for ensuring satisfactory result from cutting and patching work. Inform Architect and Construction Manager of scheduled meeting. Require representatives of each entity directly concerned with cutting and patching to attend, including the following:

Contractor's superintendent.
Trade supervisor responsible for cutting operations.
Trade supervisor(s) responsible for patching of each type of substrate.
Mechanical, electrical, and utilities subcontractors' supervisors, to the extent each trade is affected by cutting and patching operations.

Review areas of potential interference and conflict. Coordinate procedures and resolve potential conflicts before proceeding.


REQUEST FOR INFORMATION (RFI)

General: Immediately on discovery of the need for additional information, clarification, or interpretation of the Contract Documents, Construction Manager shall prepare and submit an RFI in the form specified.

Architect will return without response those RFIs submitted to Architect by other entities controlled by Construction Manager.
Coordinate and submit RFIs in a prompt manner to avoid delays in work.

Content of the RFI: Include a detailed, legible description of item needing information or interpretation and the following:

Project name.
Architect's Project number.
Date.
Name of Contractor.
RFI number, numbered sequentially.
RFI subject.
Specification Section number and title and related paragraphs, as appropriate.
Drawing number and detail references, as appropriate.
Field dimensions and conditions, as appropriate.
Contractor's suggested resolution. If Contractor's suggested resolution impacts the Contract Time or the Contract Sum, Contractor shall state impact in the RFI.
Contractor's signature.
Attachments: Include sketches, descriptions, measurements, photos, Product Data, Shop Drawings, coordination drawings, and other information necessary to fully describe items needing interpretation.

Include dimensions, thicknesses, structural grid references, and details of affected materials, assemblies, and attachments on attached sketches.

RFI Forms: AIA Document G716 or similar form.

Attachments shall be electronic files in PDF format.

Architect's Action: Architect will review each RFI, determine action required, and respond. Allow seven days for Architect's response for each RFI. RFIs received by Architect after 1:00 p.m. will be considered as received the following working day.

The following RFIs will be returned without action:

Requests for approval of submittals.
Requests for approval of substitutions.
Requests for approval of Contractor's means and methods.
Requests for coordination information already indicated in the Contract Documents.
Requests for adjustments in the Contract Time or the Contract Sum.
Requests for interpretation of Architect's actions on submittals.
Incomplete RFIs or inaccurately prepared RFIs.

Architect's action may include a request for additional information, in which case Architect's time for response will date from time of receipt by Architect of additional information.
If Construction Manager believes the RFI response from Architect warrants change in the Contract Time or the Contract Sum, notify Architect in writing within 5 days of receipt of the RFI response.

RFI Log: Prepare, maintain, and submit a tabular log of RFIs organized by the RFI number. Submit log weekly unless other arrangement is agreed upon with Architect. Include the following:

Project name.


Name and address of Construction Manager.
Name and address of Architect.
RFI number, including RFIs that were returned without action or withdrawn.
RFI description.
Date the RFI was submitted.
Date Architect's response was received.
Identification of related Minor Change in the Work, Construction Change Directive, and Proposal Request, as appropriate.

On receipt of Architect's action, update the RFI log and immediately distribute the RFI response to affected parties. Review response and notify Architect within three days if Construction Manager disagrees with response.

CLOSEOUT SUBMITTALS

Certified statements from existing manufacturers stating that existing warranties have not been affected by cutting and patching work performed under this Section.

QUALITY ASSURANCE

Manufacturer's	Installation	Instructions:	Obtain	and	maintain	on-site	manufacturer's	written recommendations and instructions for installation of specified products and equipment.

Cutting and Patching: Comply with requirements for and limitations on cutting and patching of construction elements.

Structural Elements: When cutting and patching structural elements, or when encountering the need for cutting and patching of elements whose structural function is not known, notify Architect of locations and details of cutting and await directions from Architect before proceeding. Shore, brace, and support structural elements during cutting and patching. Do not cut and patch structural elements in a manner that could change their load-carrying capacity or increase deflection.
Operational Elements: Do not cut and patch operating elements and related components in a manner that results in reducing their capacity to perform as intended or that results in increased maintenance or decreased operational life or safety. Operational elements include but are not limited to the following:

Primary operational systems and equipment.
Fire separation assemblies.
Air or smoke barriers.
Fire-suppression systems.
Plumbing piping systems.
Mechanical systems piping and ducts.
Control systems.
Communication systems.
Fire-detection and -alarm systems.
Conveying systems.
Electrical wiring systems.
Operating systems of special construction.

Other Construction Elements: Do not cut and patch other construction elements or components in a manner that could change their load-carrying capacity, that results in reducing their capacity to perform as intended, or that results in increased maintenance or decreased operational life or safety. Other construction elements include but are not limited to the following:

Water, moisture, or vapor barriers.
Membranes and flashings.
Exterior curtain-wall construction.
Sprayed fire-resistive material.


Equipment supports.
Piping, ductwork, vessels, and equipment.
Noise- and vibration-control elements and systems.

Visual Elements: Do not cut and patch construction in a manner that results in visual evidence of cutting and patching. Do not cut and patch exposed construction in a manner that would, in Architect's opinion, reduce the building's aesthetic qualities. Remove and replace construction that has been cut and patched in a visually unsatisfactory manner.

WARRANTY

Existing Warranties: Remove, replace, patch, and repair materials and surfaces cut or damaged during installation or cutting and patching operations, by methods and with materials so as not to void existing warranties.

PART 2 - PRODUCTS

MATERIALS

Comply with requirements specified in other Sections.

For projects requiring compliance with sustainable design and construction practices and procedures, use products for patching that comply with sustainable design requirements.

In-Place Materials: Use materials for patching identical to in-place materials. For exposed surfaces, use materials that visually match in-place adjacent surfaces to the fullest extent possible.

If identical materials are unavailable or cannot be used, use materials that, when installed, will provide a match acceptable to Architect for the visual and functional performance of in-place materials. Use materials that are not considered hazardous.

Cleaning Agents: Use cleaning materials and agents recommended by manufacturer or fabricator of the surface to be cleaned. Do not use cleaning agents that are potentially hazardous to health or property or that might damage finished surfaces.

PART 3 - EXECUTION

EXAMINATION

Cutting and Patching: Examine surfaces to be cut and patched and conditions under which cutting and patching are to be performed.

Compatibility: Before patching, verify compatibility with and suitability of substrates, including compatibility with in-place finishes or primers.
Proceed with installation only after unsafe or unsatisfactory conditions have been corrected.

Existing Conditions: The existence and location of underground and other utilities and construction indicated as existing are not guaranteed. Before beginning sitework, investigate and verify the existence and location of underground utilities, mechanical and electrical systems, and other construction affecting the Work.

Before construction, verify the location and invert elevation at points of connection of sanitary sewer, storm sewer, gas service piping, and water-service piping; underground electrical services; and other utilities.
Furnish location data for work related to Project that must be performed by public utilities serving Project site.


Examination and Acceptance of Conditions: Before proceeding with each component of the Work, examine substrates, areas, and conditions, with Installer or Applicator present where indicated, for compliance with requirements for installation tolerances and other conditions affecting performance. Record observations.

Examine roughing-in for mechanical and electrical systems to verify actual locations of connections before equipment and fixture installation.
Examine walls, floors, and roofs for suitable conditions where products and systems are to be installed.
Verify compatibility with and suitability of substrates, including compatibility with existing finishes or primers.

Written Report: Where a written report listing conditions detrimental to performance of the Work is required by other Sections, include the following:

Description of the Work, including Specification Section number and paragraph, and Drawing sheet number and detail, where applicable.
List of detrimental conditions, including substrates.
List of unacceptable installation tolerances.
Recommended corrections.

Proceed with installation only after unsatisfactory conditions have been corrected. Proceeding with the Work indicates acceptance of surfaces and conditions.

PREPARATION

Cutting and Patching:

Temporary Support: Provide temporary support of Work to be cut.
Protection: Protect in-place construction during cutting and patching to prevent damage. Provide protection from adverse weather conditions for portions of Project that might be exposed during cutting and patching operations.
Adjoining Areas: Avoid interference with use of adjoining areas or interruption of free passage to adjoining areas.
Existing Utility Services and Mechanical/Electrical Systems: Where existing services/systems are required to be removed, relocated, or abandoned, bypass such services/systems before cutting to minimize or prevent interruption to occupied areas.

Existing Utility Information: Furnish information to local utility and Owner that is necessary to adjust, move, or relocate existing utility structures, utility poles, lines, services, or other utility appurtenances located in or affected by construction. Coordinate with authorities having jurisdiction.

Field Measurements: Take field measurements as required to fit the Work properly. Recheck measurements before installing each product. Where portions of the Work are indicated to fit to other construction, verify dimensions of other construction by field measurements before fabrication. Coordinate fabrication schedule with construction progress to avoid delaying the Work.

Space Requirements: Verify space requirements and dimensions of items shown diagrammatically on Drawings.

Review of Contract Documents and Field Conditions: Immediately on discovery of the need for clarification of the Contract Documents, submit a request for information to Architect through Construction Manager.


CUTTING AND PATCHING

General: Employ skilled workers to perform cutting and patching. Proceed with cutting and patching at the earliest feasible time, and complete without delay.

Cut in-place construction to provide for installation of other components or performance of other construction, and subsequently patch as required to restore surfaces to their original condition.

Temporary Support: Provide temporary support of Work to be cut.

Protection: Protect in-place construction during cutting and patching to prevent damage. Provide protection from adverse weather conditions for portions of Project that might be exposed during cutting and patching operations.

Adjacent Occupied Areas: Where interference with use of adjoining areas or interruption of free passage to adjoining areas is unavoidable, coordinate cutting and patching in accordance with requirements in Section 01 1000 "Summary."

Existing Utility Services and Mechanical/Electrical Systems: Where existing services/systems are required to be removed, relocated, or abandoned, bypass such services/systems before cutting to minimize or prevent interruption to occupied areas.

Cutting: Cut in-place construction by sawing, drilling, breaking, chipping, grinding, and similar operations, including excavation, using methods least likely to damage elements retained or adjoining construction. If possible, review proposed procedures with original Installer; comply with original Installer's written recommendations.

In general, use hand or small power tools designed for sawing and grinding, not hammering and chopping. Cut holes and slots neatly to minimum size required, and with minimum disturbance of adjacent surfaces. Temporarily cover openings when not in use.
Finished Surfaces: Cut or drill from the exposed or finished side into concealed surfaces.
Concrete and Masonry: Cut using a cutting machine, such as an abrasive saw or a diamond-core drill.
Excavating and Backfilling: Comply with requirements in applicable Sections where required by cutting and patching operations.
Mechanical and Electrical Services: Cut off pipe or conduit in walls or partitions to be removed. Cap, valve, or plug and seal remaining portion of pipe or conduit to prevent entrance of moisture or other foreign matter after cutting.
Proceed with patching after construction operations requiring cutting are complete.

Patching: Patch construction by filling, repairing, refinishing, closing up, and similar operations following performance of other Work. Patch with durable seams that are as invisible as practicable, as judged by Architect. Provide materials and comply with installation requirements specified in other Sections, where applicable.

Inspection: Where feasible, test and inspect patched areas after completion to demonstrate physical integrity of installation.
Exposed Finishes: Restore exposed finishes of patched areas and extend finish restoration into retained adjoining construction in a manner that will eliminate evidence of patching and refinishing.

Clean piping, conduit, and similar features before applying paint or other finishing materials.
Restore damaged pipe covering to its original condition.


Floors and Walls: Where walls or partitions that are removed extend one finished area into another, patch and repair floor and wall surfaces in the new space. Provide an even surface of uniform finish, color, texture, and appearance. Remove in-place floor and wall coverings and replace with new materials, if necessary, to achieve uniform color and appearance.

Where patching occurs in a painted surface, prepare substrate and apply primer and intermediate paint coats appropriate for substrate over the patch, and apply final paint coat over entire unbroken surface containing the patch, corner to corner of wall and edge to edge of ceiling. Provide additional coats until patch blends with adjacent surfaces.

Ceilings: Patch, repair, or rehang in-place ceilings as necessary to provide an even-plane surface of uniform appearance.
Exterior Building Enclosure: Patch components in a manner that restores enclosure to a weathertight condition and ensures thermal and moisture integrity of building enclosure.

Cleaning: Clean areas and spaces where cutting and patching are performed. Remove paint, mortar, oils, putty, and similar materials from adjacent finished surfaces.

INSTALLATION

Locate the Work and components of the Work accurately, in correct alignment and elevation, as indicated.

Make vertical work plumb and make horizontal work level.
Where space is limited, install components to maximize space available for maintenance and ease of removal for replacement.
Conceal pipes, ducts, and wiring in finished areas unless otherwise indicated.
Maintain minimum headroom clearance of 96 inches (2440 mm) in occupied spaces and 90 inches (2300 mm) in unoccupied spaces, unless otherwise indicated on Drawings.

Comply with manufacturer's written instructions and recommendations for installing products in applications indicated.

Install products at the time and under conditions that will ensure satisfactory results as judged by Architect. Maintain conditions required for product performance until Substantial Completion.

Conduct construction operations, so no part of the Work is subjected to damaging operations or loading in excess of that expected during normal conditions of occupancy of type expected for Project.

Sequence the Work and allow adequate clearances to accommodate movement of construction items on- site and placement in permanent locations.

Tools and Equipment: Select tools or equipment that minimize production of excessive noise levels.

Templates: Obtain and distribute to the parties involved templates for Work specified to be factory prepared and field installed. Check Shop Drawings of other portions of the Work to confirm that adequate provisions are made for locating and installing products to comply with indicated requirements.

Attachment: Provide blocking and attachment plates and anchors and fasteners of adequate size and number to securely anchor each component in place, accurately located and aligned with other portions of the Work. Where size and type of attachments are not indicated, verify size and type required for load conditions with manufacturer.

Mounting Heights: Where mounting heights are not indicated, mount components at heights directed by Architect.
Allow for building movement, including thermal expansion and contraction.


Coordinate installation of anchorages. Furnish setting drawings, templates, and directions for installing anchorages, including sleeves, concrete inserts, anchor bolts, and items with integral anchors, that are to be embedded in concrete or masonry. Deliver such items to Project site in time for installation.

Joints: Make joints of uniform width. Where joint locations in exposed Work are not indicated, arrange joints for the best visual effect, as judged by Architect. Fit exposed connections together to form hairline joints.

Repair or remove and replace damaged, defective, or nonconforming Work.

Comply with Section 01 7700 "Closeout Procedures" for repairing or removing and replacing defective Work.

GENERAL COORDINATION PROCEDURES

Coordination: Coordinate construction operations included in different Sections of the Specifications to ensure efficient and orderly installation of each part of the Work. Coordinate construction operations included in different Sections that depend on each other for proper installation, connection, and operation.

Schedule construction operations in sequence required to obtain the best results, where installation of one part of the Work depends on installation of other components, before or after its own installation.
Coordinate installation of different components to ensure maximum performance and accessibility for required maintenance, service, and repair.
Make adequate provisions to accommodate items scheduled for later installation.

COORDINATION OF OWNER'S PORTION OF THE WORK

Site Access: Provide access to Project site for Owner's construction personnel and Owner's separate contractors.

Provide temporary facilities required for Owner-furnished, Contractor-installed products.
Refer to Section 01 1000 "Summary" for other requirements for Owner-furnished, Contractor- installed and Owner-furnished, Owner-installed products

Coordination: Coordinate construction and operations of the Work with work performed by Owner's construction personnel and Owner's separate contractors.

Construction Schedule: Inform Owner of Contractor's preferred construction schedule for Owner's portion of the Work. Adjust construction schedule based on a mutually agreeable timetable. Notify Owner if changes to schedule are required due to differences in actual construction progress.
Preinstallation Conferences: Include Owner's construction personnel and Owner's separate contractors at preinstallation conferences covering portions of the Work that are to receive Owner's work. Attend preinstallation conferences conducted by Owner's construction personnel if portions of the Work depend on Owner's construction.

PROGRESS CLEANING

Clean Project site and work areas daily, including common areas. Enforce requirements strictly. Dispose of materials lawfully.

Comply with requirements in NFPA 241 for removal of combustible waste materials and debris.
Do not hold waste materials more than seven days during normal weather or three days if the temperature is expected to rise above 80 deg F (27 deg C).


Containerize hazardous and unsanitary waste materials separately from other waste. Mark containers appropriately and dispose of legally, according to regulations.

Use containers intended for holding waste materials of type to be stored.

Site: Maintain Project site free of waste materials and debris.

Work Areas: Clean areas where Work is in progress to the level of cleanliness necessary for proper execution of the Work.

Remove liquid spills promptly.
Where dust would impair proper execution of the Work, broom-clean or vacuum the entire work area, as appropriate.

Installed Work: Keep installed work clean. Clean installed surfaces according to written instructions of manufacturer or fabricator of product installed, using only cleaning materials specifically recommended. If specific cleaning materials are not recommended, use cleaning materials that are not hazardous to health or property and that will not damage exposed surfaces.

Concealed Spaces: Remove debris from concealed spaces before enclosing the space.

Exposed Surfaces: Clean exposed surfaces and protect as necessary to ensure freedom from damage and deterioration at time of Substantial Completion.

Waste Disposal: Do not bury or burn waste materials on-site. Do not wash waste materials down sewers or into waterways. Comply with waste disposal requirements in Division 01.

During handling and installation, clean and protect construction in progress and adjoining materials already in place. Apply protective covering where required to ensure protection from damage or deterioration at Substantial Completion.

Clean and provide maintenance on completed construction as frequently as necessary through the remainder of the construction period. Adjust and lubricate operable components to ensure operability without damaging effects.

Limiting Exposures: Supervise construction operations to ensure that no part of the construction, completed or in progress, is subject to harmful, dangerous, damaging, or otherwise deleterious exposure during the construction period.

STARTING AND ADJUSTING

Coordinate startup and adjusting of equipment and operating components with requirements in Division 01.

Start equipment and operating components to confirm proper operation. Remove malfunctioning units, replace with new units, and retest.

Adjust equipment for proper operation. Adjust operating components for proper operation without binding.

Test each piece of equipment to verify proper operation. Test and adjust controls and safeties. Replace damaged and malfunctioning controls and equipment.

Manufacturer's Field Service: Comply with qualification requirements in Section 01 4000 "Quality Requirements."


PROTECTION AND REPAIR OF INSTALLED CONSTRUCTION

Provide final protection and maintain conditions that ensure installed Work is without damage or deterioration at time of Substantial Completion.

Repair Work previously completed and subsequently damaged during construction period. Repair to like- new condition.

Protection of Existing Items: Provide protection and ensure that existing items to remain undisturbed by construction are maintained in condition that existed at commencement of the Work.

Comply with manufacturer's written instructions for temperature and relative humidity.


END OF SECTION 01 7300


SECTION 01 7700 - CLOSEOUT PROCEDURES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for Contract closeout, including, but not limited to, the following:

Substantial Completion procedures.
Final completion procedures.
Warranties.
Final cleaning.

DEFINITIONS

List of Incomplete Items (Contractor's "punch list"): Contractor-prepared list of items to be completed or corrected, prepared for the Architect's use prior to Architect's inspection, to determine if the Work is substantially complete.

ACTION SUBMITTALS

Product Data: For each type of cleaning agent.

Contractor's List of Incomplete Items (Contractor's "punch list"): Initial submittal at Substantial Completion.

Certified List of Incomplete Items (Contractor's "punch list"): Final submittal at Final Completion.

CLOSEOUT SUBMITTALS

Certificates of Release: From authorities having jurisdiction.

Certificate of Insurance: For continuing coverage.

MAINTENANCE MATERIAL SUBMITTALS

Schedule of Maintenance Material Items: For maintenance material submittal items required by other Sections.

SUBSTANTIAL COMPLETION PROCEDURES

Contractor's List of Incomplete Items (Contractor's "punch list"): Prepare and submit a list of items to be completed and corrected, indicating the value of each item on the list and reasons why the Work is incomplete.


Submittals Prior to Substantial Completion: Complete the following a minimum of 10 days prior to requesting inspection for determining date of Substantial Completion. List items below that are incomplete at time of request.

Certificates of Release: Obtain and submit releases from authorities having jurisdiction, permitting Owner unrestricted use of the Work and access to services and utilities. Include occupancy permits, operating certificates, and similar releases.
Submit closeout submittals specified in other Division 01 Sections, including Project Record Documents, operation and maintenance manuals, damage or settlement surveys, property surveys, and similar final record information.
Submit closeout submittals specified in individual Sections, including specific warranties, workmanship bonds, maintenance service agreements, final certifications, and similar documents.
Submit maintenance material submittals specified in individual Sections, including tools, spare parts, extra materials, and similar items, and deliver to location designated by Architect. Label with manufacturer's name and model number.

Schedule of Maintenance Material Items: Prepare and submit schedule of maintenance material submittal items, including name and quantity of each item and name and number of related Specification Section. Obtain Owner's signature for receipt of submittals.

Submit testing, adjusting, and balancing records.
Submit changeover information related to Owner's occupancy, use, operation, and maintenance.

Procedures Prior to Substantial Completion: Complete the following a minimum of 10 days prior to requesting inspection for determining date of Substantial Completion. List items below that are incomplete at time of request.

Advise Owner of pending insurance changeover requirements.
Make final changeover of permanent locks and deliver keys to Owner. Advise Owner's personnel of changeover in security provisions.
Complete startup and testing of systems and equipment.
Perform preventive maintenance on equipment used prior to Substantial Completion.
Instruct Owner's personnel in operation, adjustment, and maintenance of products, equipment, and systems. Submit demonstration and training video recordings specified in Section 01 7900 "Demonstration and Training."
Advise Owner of changeover in utility services.
Participate with Owner in conducting inspection and walkthrough with local emergency responders.
Terminate and remove temporary facilities from Project site, along with mockups, construction tools, and similar elements.
Complete final cleaning requirements.
Touch up paint and otherwise repair and restore marred exposed finishes to eliminate visual defects.

Inspection: Submit a written request for inspection to determine Substantial Completion a minimum of 10 days prior to date the Work will be completed and ready for final inspection and tests. On receipt of request, Architect will either proceed with inspection or notify Contractor of unfulfilled requirements. Architect will prepare the Certificate of Substantial Completion after inspection or will notify Contractor of items, either on Contractor's list or additional items identified by Architect, that must be completed or corrected before certificate will be issued.

Request reinspection when the Work identified in previous inspections as incomplete is completed or corrected.
Results of completed inspection will form the basis of requirements for Final Completion.


FINAL COMPLETION PROCEDURES

Submittals Prior to Final Completion: Before requesting final inspection for determining Final Completion, complete the following:

Submit a final Application for Payment in accordance with Division 01]
Certified List of Incomplete Items: Submit certified copy of Architect's Substantial Completion inspection list of items to be completed or corrected (punch list), endorsed and dated by Architect. Certified copy of the list shall state that each item has been completed or otherwise resolved for acceptance.
Certificate of Insurance: Submit evidence of final, continuing insurance coverage complying with insurance requirements.
Submit Final Completion photographic documentation.

Inspection: Submit a written request for final inspection to determine acceptance a minimum of 10 days prior to date the Work will be completed and ready for final inspection and tests. On receipt of request, Architect and will either proceed with inspection or notify Contractor of unfulfilled requirements. Architect will prepare a final Certificate for Payment after inspection or will notify Contractor of construction that must be completed or corrected before certificate will be issued.

Request reinspection when the Work identified in previous inspections as incomplete is completed or corrected.

LIST OF INCOMPLETE ITEMS (CONTRACTOR'S "PUNCH LIST")

Organization of List: Include name and identification of each space and area affected by construction operations for incomplete items and items needing correction including, if necessary, areas disturbed by Contractor that are outside the limits of construction.

Organize list of spaces in sequential order, starting with exterior areas first and proceeding from lowest floor to highest floor, listed by room or space number.
Organize items applying to each space by major element, including categories for ceilings, individual walls, floors, equipment, and building systems.
Include the following information at the top of each page:

Project name.
Date.
Page number.

Submit list of incomplete items in one of the following formats as directed by Architect:

PDF Electronic File: Architect, through Construction Manager, will return annotated file.
Web-Based Project Software Upload: Utilize software feature for creating and updating list of incomplete items (punch list).

SUBMITTAL OF PROJECT WARRANTIES

Time of Submittal: Submit written warranties on request of Architect for designated portions of the Work where warranties are indicated to commence on dates other than date of Substantial Completion, or when delay in submittal of warranties might limit Owner's rights under warranty.

Organize warranty documents into an orderly sequence based on the table of contents of Project Manual.


Warranty Electronic File: Provide warranties and bonds in PDF format. Assemble complete warranty and bond submittal package into a single electronic PDF file with bookmarks enabling navigation to each item. Provide bookmarked table of contents at beginning of document.

Submit on digital media acceptable to Architect or by uploading to web-based project software site.

PART 2 - PRODUCTS

MATERIALS

Cleaning Agents: Use cleaning materials and agents recommended by manufacturer or fabricator of the surface to be cleaned. Do not use cleaning agents that are potentially hazardous to health or property or that might damage finished surfaces.

PART 3 - EXECUTION

FINAL CLEANING

General: Perform final cleaning. Conduct cleaning and waste-removal operations to comply with local laws and ordinances and Federal and local environmental and antipollution regulations.

Cleaning: Employ experienced workers or professional cleaners for final cleaning. Clean each surface or unit to condition expected in an average commercial building cleaning and maintenance program. Comply with manufacturer's written instructions.

Complete the following cleaning operations before requesting inspection for certification of Substantial Completion for entire Project or for a designated portion of Project:

Clean Project site of rubbish, waste material, litter, and other foreign substances.
Sweep paved areas broom clean. Remove petrochemical spills, stains, and other foreign deposits.
Rake grounds that are not planted, mulched, or paved to a smooth, even-textured surface.
Remove tools, construction equipment, machinery, and surplus material from Project site.
Remove snow and ice to provide safe access to building.
Clean exposed exterior and interior hard-surfaced finishes to a dirt-free condition, free of stains, films, and similar foreign substances. Avoid disturbing natural weathering of exterior surfaces. Restore reflective surfaces to their original condition.
Remove debris and surface dust from limited-access spaces, including roofs, plenums, shafts, trenches, equipment vaults, manholes, attics, and similar spaces.
Clean flooring, removing debris, dirt, and staining; clean according to manufacturer's recommendations.
Vacuum and mop concrete.
Vacuum carpet and similar soft surfaces, removing debris and excess nap; clean according to manufacturer's recommendations if visible soil or stains remain.
Clean transparent materials, including mirrors and glass in doors and windows. Remove glazing compounds and other noticeable, vision-obscuring materials. Polish mirrors and glass, taking care not to scratch surfaces.
Remove labels that are not permanent.
Wipe surfaces of mechanical and electrical equipment, elevator equipment, and similar equipment. Remove excess lubrication, paint and mortar droppings, and other foreign substances.
Clean plumbing fixtures to a sanitary condition, free of stains, including stains resulting from water exposure.
Replace disposable air filters and clean permanent air filters. Clean exposed surfaces of diffusers, registers, and grills.
Clean ducts, blowers, and coils if units were operated without filters during construction or that display contamination with particulate matter on inspection.
Clean luminaires, lamps, globes, and reflectors to function with full efficiency.


Clean strainers.
Leave Project clean and ready for occupancy.

Construction Waste Disposal: Comply with waste-disposal requirements in Division 01.

REPAIR OF THE WORK

Complete repair and restoration operations required by Section 01 7300 "Execution" before requesting inspection for determination of Substantial Completion.


END OF SECTION 01 7700


SECTION 01 7823 - OPERATION AND MAINTENANCE DATA

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
Section includes administrative and procedural requirements for preparing operation and maintenance manuals, including the following:


Operation and maintenance documentation directory manuals.
Emergency manuals.
Systems and equipment operation manuals.
Systems and equipment maintenance manuals.
Product maintenance manuals.
1.3

DEFINITIONS

A.
System: An organized collection of parts, equipment, or subsystems united by regular interaction.

B.
Subsystem: A portion of a system with characteristics similar to a system.
1.4

CLOSEOUT SUBMITTALS

A.
Submit operation and maintenance manuals indicated. Provide content for each manual as specified in individual Specification Sections, and as reviewed and approved at the time of Section submittals. Submit reviewed manual content formatted and organized as required by this Section.


Architect and Commissioning Authority (if any) will comment on whether content of operation and maintenance submittals is acceptable.
Where applicable, clarify and update reviewed manual content to correspond to revisions and field conditions.

B.
Format: Submit operation and maintenance manuals in the following format:


Submit on digital media acceptable to Architect or by uploading to web-based project software site
as directed by Architect. Enable reviewer comments on draft submittals.

Initial Manual Submittal: Submit draft copy of each manual at least 30 days before commencing demonstration and training. Architect and Commissioning Authority (if any) will comment on whether general scope and content of manual are acceptable.

Final Manual Submittal: Submit each manual in final form prior to requesting inspection for Substantial Completion and at least 15 days before commencing demonstration and training. Architect and Commissioning Authority (if any) will return copy with comments.

Correct or revise each manual to comply with Architect's and Commissioning Authority (if any) comments. Submit copies of each corrected manual within 15 days of receipt of Architect's and Commissioning Authority’s (if any) comments and prior to commencing demonstration and training.

Comply with Section 017700 "Closeout Procedures" for schedule for submitting operation and maintenance documentation.


FORMAT OF OPERATION AND MAINTENANCE MANUALS

Manuals, Electronic Files: Submit manuals in the form of a multiple file composite electronic PDF file for each manual type required.

Electronic Files: Use electronic files prepared by manufacturer where available. Where scanning of paper documents is required, configure scanned file for minimum readable file size.
File Names and Bookmarks: Bookmark individual documents based on file names. Name document files to correspond to system, subsystem, and equipment names used in manual directory and table of contents. Group documents for each system and subsystem into individual composite bookmarked files, then create composite manual, so that resulting bookmarks reflect the system, subsystem, and equipment names in a readily navigated file tree. Configure electronic manual to display bookmark panel on opening file.

Manuals, Paper Copy: Submit manuals in the form of hard-copy, bound and labeled volumes.

Binders: Heavy-duty, three-ring, vinyl-covered, loose-leaf binders, in thickness necessary to accommodate contents, sized to hold 8-1/2-by-11-inch (215-by-280-mm) paper; with clear plastic sleeve on spine to hold label describing contents and with pockets inside covers to hold folded oversize sheets.

If two or more binders are necessary to accommodate data of a system, organize data in each binder into groupings by subsystem and related components. Cross-reference other binders if necessary to provide essential information for proper operation or maintenance of equipment or system.
Identify each binder on front and spine, with printed title "OPERATION AND MAINTENANCE MANUAL," Project title or name, and subject matter of contents. Indicate volume number for multiple-volume sets.

Dividers: Heavy-paper dividers with plastic-covered tabs for each section of the manual. Mark each tab to indicate contents. Include typed list of products and major components of equipment included in the section on each divider, cross-referenced to Specification Section number and title of Project Manual.
Protective Plastic Sleeves: Transparent plastic sleeves designed to enclose diagnostic software storage media for computerized electronic equipment. Enclose title pages and directories in clear plastic sleeves.
Supplementary Text: Prepared on 8-1/2-by-11-inch (215-by-280-mm) white bond paper.
Drawings: Attach reinforced, punched binder tabs on drawings and bind with text.

If oversize drawings are necessary, fold drawings to same size as text pages and use as foldouts.
If drawings are too large to be used as foldouts, fold and place drawings in labeled envelopes and bind envelopes in rear of manual. At appropriate locations in manual, insert typewritten pages indicating drawing titles, descriptions of contents, and drawing locations.

REQUIREMENTS FOR EMERGENCY, OPERATION, AND MAINTENANCE MANUALS

Organization of Manuals: Unless otherwise indicated, organize each manual into a separate section for each system and subsystem, and a separate section for each piece of equipment not part of a system. Each manual shall contain the following materials, in the order listed:

Title page.
Table of contents.
Manual contents.


Title Page: Include the following information:

Subject matter included in manual.
Name and address of Project.
Name and address of Owner.
Date of submittal.
Name and contact information for Contractor.
Name and contact information for Construction Manager (if any).
Name and contact information for Architect.
Name and contact information for Commissioning Authority (if any).
Names and contact information for major consultants to the Architect that designed the systems contained in the manuals.
Cross-reference to related systems in other operation and maintenance manuals.

Table of Contents: List each product included in manual, identified by product name, indexed to the content of the volume, and cross-referenced to Specification Section number in Project Manual.

If operation or maintenance documentation requires more than one volume to accommodate data, include comprehensive table of contents for all volumes in each volume of the set.

Manual Contents: Organize into sets of manageable size. Arrange contents alphabetically by system, subsystem, and equipment. If possible, assemble instructions for subsystems, equipment, and components of one system into a single binder.

Identification: In the documentation directory and in each operation and maintenance manual, identify each system, subsystem, and piece of equipment with same designation used in the Contract Documents. If no designation exists, assign a designation according to ASHRAE Guideline 4, "Preparation of Operating and Maintenance Documentation for Building Systems."

OPERATION AND MAINTENANCE DOCUMENTATION DIRECTORY MANUAL

Operation and Maintenance Documentation Directory: Prepare a separate manual that provides an organized reference to emergency, operation, and maintenance manuals. List items and their location to facilitate ready access to desired information. Include the following:

List of Systems and Subsystems: List systems alphabetically. Include references to operation and maintenance manuals that contain information about each system.
List of Equipment: List equipment for each system, organized alphabetically by system. For pieces of equipment not part of system, list alphabetically in separate list.
Tables of Contents: Include a table of contents for each emergency, operation, and maintenance manual.

EMERGENCY MANUALS

Emergency Manual: Assemble a complete set of emergency information indicating procedures for use by emergency personnel and by Owner's operating personnel for types of emergencies indicated.

Content: Organize manual into a separate section for each of the following:

Type of emergency.
Emergency instructions.
Emergency procedures.

Type of Emergency: Where applicable for each type of emergency indicated below, include instructions and procedures for each system, subsystem, piece of equipment, and component:

Fire.


Flood.
Gas leak.
Water leak.
Power failure.
Water outage.
System, subsystem, or equipment failure.
Chemical release or spill.

Emergency Instructions: Describe and explain warnings, trouble indications, error messages, and similar codes and signals. Include responsibilities of Owner's operating personnel for notification of Installer, supplier, and manufacturer to maintain warranties.

Emergency Procedures: Include the following, as applicable:

Instructions on stopping.
Shutdown instructions for each type of emergency.
Operating instructions for conditions outside normal operating limits.
Required sequences for electric or electronic systems.
Special operating instructions and procedures.

SYSTEMS AND EQUIPMENT OPERATION MANUALS

Systems and Equipment Operation Manual: Assemble a complete set of data indicating operation of each system, subsystem, and piece of equipment not part of a system. Include information required for daily operation and management, operating standards, and routine and special operating procedures.

Engage a factory-authorized service representative to assemble and prepare information for each system, subsystem, and piece of equipment not part of a system.
Prepare a separate manual for each system and subsystem, in the form of an instructional manual for use by Owner's operating personnel.

Content: In addition to requirements in this Section, include operation data required in individual Specification Sections and the following information:

System, subsystem, and equipment descriptions. Use designations for systems and equipment indicated on Contract Documents.
Performance and design criteria if Contractor has delegated design responsibility.
Operating standards.
Operating procedures.
Operating logs.
Wiring diagrams.
Control diagrams.
Piped system diagrams.
Precautions against improper use.
License requirements including inspection and renewal dates.

Descriptions: Include the following:

Product name and model number. Use designations for products indicated on Contract Documents.
Manufacturer's name.
Equipment identification with serial number of each component.
Equipment function.
Operating characteristics.
Limiting conditions.
Performance curves.
Engineering data and tests.
Complete nomenclature and number of replacement parts.


Operating Procedures: Include the following, as applicable:

Startup procedures.
Equipment or system break-in procedures.
Routine and normal operating instructions.
Regulation and control procedures.
Instructions on stopping.
Normal shutdown instructions.
Seasonal and weekend operating instructions.
Required sequences for electric or electronic systems.
Special operating instructions and procedures.

Systems and Equipment Controls: Describe the sequence of operation, and diagram controls as installed.

Piped Systems: Diagram piping as installed and identify color coding where required for identification.

SYSTEMS AND EQUIPMENT MAINTENANCE MANUALS

Systems and Equipment Maintenance Manuals: Assemble a complete set of data indicating maintenance of each system, subsystem, and piece of equipment not part of a system. Include manufacturers' maintenance documentation, preventive maintenance procedures and frequency, repair procedures, wiring and systems diagrams, lists of spare parts, and warranty information.

Engage a factory-authorized service representative to assemble and prepare information for each system, subsystem, and piece of equipment not part of a system.
Prepare a separate manual for each system and subsystem, in the form of an instructional manual for use by Owner's operating personnel.

Content: For each system, subsystem, and piece of equipment not part of a system, include source information, manufacturers' maintenance documentation, maintenance procedures, maintenance and service schedules, spare parts list and source information, maintenance service contracts, and warranties and bonds as described below.

Source Information: List each system, subsystem, and piece of equipment included in manual, identified by product name and arranged to match manual's table of contents. For each product, list name, address, and telephone number of Installer or supplier and maintenance service agent, and cross-reference Specification Section number and title in Project Manual and drawing or schedule designation or identifier where applicable.

Manufacturers' Maintenance Documentation: Include the following information for each component part or piece of equipment:

Standard maintenance instructions and bulletins; include only sheets pertinent to product or component installed. Mark each sheet to identify each product or component incorporated into the Work. If data include more than one item in a tabular format, identify each item using appropriate references from the Contract Documents. Identify data applicable to the Work and delete references to information not applicable.

Prepare supplementary text if manufacturers' standard printed data are not available and where the information is necessary for proper operation and maintenance of equipment or systems.

Drawings, diagrams, and instructions required for maintenance, including disassembly and component removal, replacement, and assembly.
Identification and nomenclature of parts and components.
List of items recommended to be stocked as spare parts.


Maintenance Procedures: Include the following information and items that detail essential maintenance procedures:

Test and inspection instructions.
Troubleshooting guide.
Precautions against improper maintenance.
Disassembly; component removal, repair, and replacement; and reassembly instructions.
Aligning, adjusting, and checking instructions.
Demonstration and training video recording, if available.

Maintenance and Service Schedules: Include service and lubrication requirements, list of required lubricants for equipment, and separate schedules for preventive and routine maintenance and service with standard time allotment.

Scheduled Maintenance and Service: Tabulate actions for daily, weekly, monthly, quarterly, semiannual, and annual frequencies.
Maintenance and Service Record: Include manufacturers' forms for recording maintenance.

Spare Parts List and Source Information: Include lists of replacement and repair parts, with parts identified and cross-referenced to manufacturers' maintenance documentation and local sources of maintenance materials and related services.

Maintenance Service Contracts: Include copies of maintenance agreements with name and telephone number of service agent.

Warranties and Bonds: Include copies of warranties and bonds and lists of circumstances and conditions that would affect validity of warranties or bonds.

Include procedures to follow and required notifications for warranty claims.

Drawings: Prepare drawings supplementing manufacturers' printed data to illustrate the relationship of component parts of equipment and systems and to illustrate control sequence and flow diagrams. Coordinate these drawings with information contained in record Drawings to ensure correct illustration of completed installation.

Do not use original project record documents as part of maintenance manuals.

PRODUCT MAINTENANCE MANUALS

Product Maintenance Manual: Assemble a complete set of maintenance data indicating care and maintenance of each product, material, and finish incorporated into the Work.

Content: Organize manual into a separate section for each product, material, and finish. Include source information, product information, maintenance procedures, repair materials and sources, and warranties and bonds, as described below.

Source Information: List each product included in manual, identified by product name and arranged to match manual's table of contents. For each product, list name, address, and telephone number of Installer or supplier and maintenance service agent, and cross-reference Specification Section number and title in Project Manual and drawing or schedule designation or identifier where applicable.

Product Information: Include the following, as applicable:

Product name and model number.
Manufacturer's name.
Color, pattern, and texture.


Material and chemical composition.
Reordering information for specially manufactured products.

Maintenance Procedures: Include manufacturer's written recommendations and the following:

Inspection procedures.
Types of cleaning agents to be used and methods of cleaning.
List of cleaning agents and methods of cleaning detrimental to product.
Schedule for routine cleaning and maintenance.
Repair instructions.

Repair Materials and Sources: Include lists of materials and local sources of materials and related services.

Warranties and Bonds: Include copies of warranties and bonds and lists of circumstances and conditions that would affect validity of warranties or bonds.

Include procedures to follow and required notifications for warranty claims.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 7823


SECTION 01 7839 - PROJECT RECORD DOCUMENTS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for Project Record Documents, including the following:

Record Drawings.
Record specifications.
Record Product Data.
Miscellaneous record submittals.

CLOSEOUT SUBMITTALS

Record Drawings: Submit annotated PDF electronic files and one paper copies of Record Drawings, including addenda and Contract modifications

Paper copies may be omitted with written approval of Architect.

Record Specifications: Submit annotated PDF electronic files and one paper copies of Project's Specifications, including addenda and Contract modifications.

Paper copies may be omitted with written approval of Architect.

Record Product Data: Submit annotated PDF electronic files and directories and one paper copies of each submittal.

Where record Product Data are required as part of operation and maintenance manuals, submit duplicate marked-up Product Data as a component of manual.

Paper copies may be omitted with written approval of Architect.

Miscellaneous Record Submittals: See other Specification Sections for miscellaneous record-keeping requirements and submittals in connection with various construction activities. Submit annotated PDF electronic files and directories and one paper copies of each submittal.

Paper copies may be omitted with written approval of Architect.


RECORD DRAWINGS

Record Prints: Maintain one set of marked-up paper copies of the Contract Drawings and Shop Drawings, incorporating new and revised drawings as modifications are issued.

Preparation: Mark record prints to show the actual installation, where installation varies from that shown originally. Require individual or entity who obtained record data, whether individual or entity is Installer, subcontractor, or similar entity, to provide information for preparation of corresponding marked-up record prints.

Give particular attention to information on concealed elements that would be difficult to identify or measure and record later.
Accurately record information in an acceptable drawing technique.
Record data as soon as possible after obtaining it.
Record and check the markup before enclosing concealed installations.
Cross-reference record prints to corresponding photographic documentation.

Content: Types of items requiring marking include, but are not limited to, the following:

Dimensional changes to Drawings.
Revisions to details shown on Drawings.
Depths of foundations.
Locations and depths of underground utilities.
Revisions to routing of piping and conduits.
Revisions to electrical circuitry.
Actual equipment locations.
Duct size and routing.
Locations of concealed internal utilities.
Changes made by Change Order or Construction Change Directive.
Changes made following Architect's written orders.
Details not on the original Contract Drawings.
Field records for variable and concealed conditions.
Record information on the Work that is shown only schematically.

Mark the Contract Drawings and Shop Drawings completely and accurately. Use personnel proficient at recording graphic information in production of marked-up record prints.
Mark record prints with erasable, red-colored pencil. Use other colors to distinguish between changes for different categories of the Work at same location.
Mark important additional information that was either shown schematically or omitted from original Drawings.
Note Construction Change Directive numbers, alternate numbers, Change Order numbers, and similar identification, where applicable.

Record Digital Data Files: Immediately before inspection for Certificate of Substantial Completion, review marked-up record prints with Architect and Construction Manager. When authorized, prepare a full set of corrected digital data files of the Contract Drawings, as follows:

Formats: Provide both of the following formats unless otherwise directed by Architect.

Same digital data software program, version, and operating system as for the original Contract Drawings.
Annotated PDF electronic file with comment function enabled.

Incorporate changes and additional information previously marked on record prints. Delete, redraw, and add details and notations where applicable.
Refer instances of uncertainty to Architect for resolution.


Architect will furnish Contractor with one set of digital data files of the Contract Drawings for use in recording information.

See Section 01 3300 "Submittal Procedures" for requirements related to use of Architect's digital data files.

Format: Identify and date each Record Drawing; include the designation "PROJECT RECORD DRAWING" in a prominent location.

Record Prints: Organize record prints into manageable sets. Bind each set with durable paper cover sheets. Include identification on cover sheets.
Record Digital Data Files: Organize digital data information into separate electronic files that correspond to each sheet of the Contract Drawings. Name each file with the sheet identification. Include identification in each digital data file.
Identification: As follows:

Project name.
Date.
Designation "PROJECT RECORD DRAWINGS."
Name of Architect and Construction Manager.
Name of Contractor.

RECORD SPECIFICATIONS

Preparation: Mark Specifications to indicate the actual product installation, where installation varies from that indicated in Specifications, addenda, and Contract modifications.

Give particular attention to information on concealed products and installations that cannot be readily identified and recorded later.
Mark copy with the proprietary name and model number of products, materials, and equipment furnished, including substitutions and product options selected.
Record the name of manufacturer, supplier, Installer, and other information necessary to provide a record of selections made.
Note related Change Orders, Record Product Data, and Record Drawings where applicable.

Format: Submit record specifications in the following two formats.

Annotated PDF electronic file or scanned PDF electronic file(s) of marked-up paper copy of Specifications
Paper copy.

RECORD PRODUCT DATA

Recording: Maintain one copy of each submittal during the construction period for Project Record Document purposes. Post changes and revisions to Project Record Documents as they occur; do not wait until end of Project.

Preparation: Mark Product Data to indicate the actual product installation where installation varies substantially from that indicated in Product Data submittal.

Give particular attention to information on concealed products and installations that cannot be readily identified and recorded later.
Include significant changes in the product delivered to Project site and changes in manufacturer's written instructions for installation.
Note related Change Orders, Record Specifications, and Record Drawings where applicable.


Format:

Submit record product data in the following two formats.

Annotated PDF electronic file or scanned PDF electronic file(s) of marked-up paper copy of Product Data
Paper copy.

Include Record Product Data directory organized by Specification Section number and title, electronically linked to each item of Record Product Data.

MISCELLANEOUS RECORD SUBMITTALS

Assemble miscellaneous records required by other Specification Sections for miscellaneous record keeping and submittal in connection with actual performance of the Work. Bind or file miscellaneous records and identify each, ready for continued use and reference.

Format:

Submit miscellaneous record submittals in the following two formats.

Annotated PDF electronic file or scanned PDF electronic file(s) of marked-up miscellaneous record submittals
Paper copy.

Include miscellaneous record submittals directory organized by Specification Section number and title, electronically linked to each item of miscellaneous record submittals.

MAINTENANCE OF RECORD DOCUMENTS

Maintenance of Record Documents: Store Record Documents in the field office apart from the Contract Documents used for construction. Do not use Project Record Documents for construction purposes. Maintain Record Documents in good order and in a clean, dry, legible condition, protected from deterioration and loss. Provide access to Project Record Documents for Architect’s reference during normal working hours.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 7839


SECTION 01 7900 – DEMONSTRATION AND TRAINING

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes administrative and procedural requirements for instructing Owner's personnel, including the following:

Instruction in operation and maintenance of systems, subsystems, and equipment.

INFORMATIONAL SUBMITTALS

Instruction Program: Submit outline of instructional program for demonstration and training, including a list of training modules and a schedule of proposed dates, times, length of instruction time, and instructors' names for each training module. Include learning objective and outline for each training module.

Qualification Data: For instructor and facilitator.

QUALITY ASSURANCE

Facilitator Qualifications: A firm or individual experienced in training or educating maintenance personnel in a training program similar in content and extent to that indicated for this Project, and whose work has resulted in training or education with a record of successful learning performance.

Instructor Qualifications: A factory-authorized service representative, complying with requirements in Section 01 4000 "Quality Requirements," experienced in operation and maintenance procedures and training.

Preinstruction Conference: Conduct conference at Project site to comply with requirements in Division 01. Review methods and procedures related to demonstration and training including, but not limited to, the following:

Inspect and discuss locations and other facilities required for instruction.
Review and finalize instruction schedule and verify availability of educational materials, instructors' personnel, audiovisual equipment, and facilities needed to avoid delays.
Review required content of instruction.
For instruction that must occur outside, review weather and forecasted weather conditions and procedures to follow if conditions are unfavorable.

COORDINATION

Coordinate instruction schedule with Owner's operations. Adjust schedule as required to minimize disrupting Owner's operations and to ensure availability of Owner's personnel.

Coordinate instructors, including providing notification of dates, times, length of instruction time, and course content.

Coordinate content of training modules with content of approved emergency, operation, and maintenance manuals. Do not submit instruction program until operation and maintenance data have been reviewed and approved by Architect.


INSTRUCTION PROGRAM

Program Structure: Develop an instruction program that includes individual training modules for each system and for equipment not part of a system, as required by individual Specification Sections.

Training Modules: Develop a learning objective and teaching outline for each module. Include a description of specific skills and knowledge that participant is expected to master. For each module, include instruction for the following as applicable to the system, equipment, or component:

Basis of System Design, Operational Requirements, and Criteria: Include the following:

System, subsystem, and equipment descriptions.
Performance and design criteria if Contractor is delegated design responsibility.
Operating standards.
Regulatory requirements.
Equipment function.
Operating characteristics.
Limiting conditions.
Performance curves.

Documentation: Review the following items in detail:

Emergency manuals.
Systems and equipment operation manuals.
Systems and equipment maintenance manuals.
Product maintenance manuals.
Project Record Documents.
Identification systems.
Warranties and bonds.
Maintenance service agreements and similar continuing commitments.

Emergencies: Include the following, as applicable:

Instructions on meaning of warnings, trouble indications, and error messages.
Instructions on stopping.
Shutdown instructions for each type of emergency.
Operating instructions for conditions outside of normal operating limits.
Sequences for electric or electronic systems.
Special operating instructions and procedures.

Operations: Include the following, as applicable:

Startup procedures.
Equipment or system break-in procedures.
Routine and normal operating instructions.
Regulation and control procedures.
Control sequences.
Safety procedures.
Instructions on stopping.
Normal shutdown instructions.
Operating procedures for emergencies.
Operating procedures for system, subsystem, or equipment failure.
Seasonal and weekend operating instructions.
Required sequences for electric or electronic systems.
Special operating instructions and procedures.


Adjustments: Include the following:

Alignments.
Checking adjustments.
Noise and vibration adjustments.
Economy and efficiency adjustments.

Troubleshooting: Include the following:

Diagnostic instructions.
Test and inspection procedures.

Maintenance: Include the following:

Inspection procedures.
Types of cleaning agents to be used and methods of cleaning.
List of cleaning agents and methods of cleaning detrimental to product.
Procedures for routine cleaning.
Procedures for preventive maintenance.
Procedures for routine maintenance.
Instruction on use of special tools.

Repairs: Include the following:

Diagnosis instructions.
Repair instructions.
Disassembly; component removal, repair, and replacement; and reassembly instructions.
Instructions for identifying parts and components.
Review of spare parts needed for operation and maintenance.

PREPARATION

Assemble educational materials necessary for instruction, including documentation and training module. Assemble training modules into a training manual organized in coordination with requirements in Section 01 7823 "Operation and Maintenance Data."

Set up instructional equipment at instruction location.

INSTRUCTION

Facilitator: Engage a qualified facilitator to prepare instruction program and training modules, to coordinate instructors, and to coordinate between Contractor and Owner for number of participants, instruction times, and location.

Engage qualified instructors to instruct Owner's personnel to adjust, operate, and maintain systems, subsystems, and equipment not part of a system.

Owner, through Construction Manager, will furnish Contractor with names and positions of participants.

Scheduling: Provide instruction at mutually agreed-on times. For equipment that requires seasonal operation, provide similar instruction at start of each season.

Schedule training with Owner, through Construction Manager, with at least seven days' advance notice.


Training Location and Reference Material: Conduct training on-site in the completed and fully operational facility using the actual equipment in-place. Conduct training using final operation and maintenance data submittals.

Cleanup: Collect used and leftover educational materials and remove from Project site. Remove instructional equipment. Restore systems and equipment to condition existing before initial training use.

PART 2 - PRODUCTS (NOT USED) PART 3 - EXECUTION (NOT USED)

END OF SECTION 01 7900


SECTION 02 4119 – SELECTIVE DEMOLITION

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Demolition and removal of selected portions of building or structure.
Demolition and removal of selected site elements.
Abandonment and removal of existing utilities and utility structures.
Salvage of existing items to be reused or recycled.
Reinstalled items.

DEFINITIONS

Remove (Demolished): Detach items from existing construction and dispose of them off-site unless indicated to be salvaged or reinstalled.

Salvage: Detach items from existing construction, in a manner to prevent damage, and deliver to Owner ready for reuse.

Reinstall: Detach items from existing construction, in a manner to prevent damage, prepare for reuse, and reinstall where indicated.

Existing to Remain: Leave existing items that are not to be removed and that are not otherwise indicated to be salvaged or reinstalled.

MATERIALS OWNERSHIP

Unless otherwise indicated, demolition waste becomes property of Contractor.

PREINSTALLATION MEETINGS

Predemolition Conference: Conduct conference at Project site.

Inspect and discuss condition of construction to be selectively demolished.
Review structural load limitations of existing structure.
Review and finalize selective demolition schedule and verify availability of materials, demolition personnel, equipment, and facilities needed to make progress and avoid delays.
Review requirements of work performed by other trades that rely on substrates exposed by selective demolition operations.
Review areas where existing construction is to remain and requires protection.

INFORMATIONAL SUBMITTALS

Qualification Data: For demolition firm.

Qualification Data: For refrigerant recovery technician.


Proposed Protection Measures: Submit report, including Drawings, that indicates the measures proposed for protecting individuals and property, for dust control and, for noise control. Indicate proposed locations and construction of barriers.

Predemolition Photographs or Video: Show existing conditions of adjoining construction, including finish surfaces, that might be misconstrued as damage caused by demolition operations. Submit before Work begins.

Statement of Refrigerant Recovery: Signed by refrigerant recovery technician responsible for recovering refrigerant, stating that all refrigerant that was present was recovered and that recovery was performed according to EPA regulations. Include name and address of technician and date refrigerant was recovered.

Warranties: Documentation indicating that existing warranties are still in effect after completion of selective demolition.

CLOSEOUT SUBMITTALS

Inventory: Submit a list of items that have been removed and salvaged.

QUALITY ASSURANCE

Demolition Firm Qualifications: Company specializing in the type of work required.

Minimum of 5 years of documented experience.

Refrigerant Recovery Technician Qualifications: Certified by an EPA-approved certification program.

FIELD CONDITIONS

Owner will occupy portions of building immediately adjacent to selective demolition area. Conduct selective demolition so Owner's operations will not be disrupted.

Conditions existing at time of inspection for bidding purpose will be maintained by Owner as far as practical.

Before selective demolition, Owner may remove items:

Notify Construction Manager of discrepancies between existing conditions and Drawings before proceeding with selective demolition.

Hazardous Materials: It is not expected that hazardous materials will be encountered in the Work.

If suspected hazardous materials are encountered, do not disturb; immediately notify Construction Manager and Owner. Hazardous materials will be removed by Owner under a separate contract.

Storage or sale of removed items or materials on-site is not permitted.

Utility Service: Maintain existing utilities indicated to remain in service and protect them against damage during selective demolition operations.

Maintain fire-protection facilities in service during selective demolition operations.


WARRANTY

Existing Warranties: Remove, replace, patch, and repair materials and surfaces cut or damaged during selective demolition, by methods and with materials and using approved contractors so as not to void existing warranties. Notify warrantor before proceeding.

Coordinate with Owner for list of existing warranties still in effect.

Notify warrantor on completion of selective demolition, and obtain documentation verifying that existing system has been inspected and warranty remains in effect. Submit documentation at Project closeout.

COORDINATION

Arrange selective demolition schedule so as not to interfere with Owner's operations.

PART 2 - PRODUCTS

PERFORMANCE REQUIREMENTS

Regulatory Requirements: Comply with governing EPA notification regulations before beginning selective demolition. Comply with hauling and disposal regulations of authorities having jurisdiction.

Standards: Comply with ASSE A10.6 and NFPA 241.

PART 3 - EXECUTION

EXAMINATION

Review Project Record Documents of existing construction or other existing conditions.

Perform an engineering survey of condition of building to determine whether removing any element might result in structural deficiency or unplanned collapse of any portion of structure or adjacent structures during selective building demolition operations.

Perform surveys as the Work progresses to detect hazards resulting from selective demolition activities.

Survey of Existing Conditions: Record existing conditions by use of measured drawings and preconstruction photographs or video.

Inventory and record the condition of items to be removed and salvaged. Provide photographs or video of conditions that might be misconstrued as damage caused by salvage operations.

3.2

PREPARATION

A.
Refrigerant: Before starting demolition, remove refrigerant from mechanical equipment according to 40 CFR 82 and regulations of authorities having jurisdiction.
3.3

UTILITY SERVICES AND MECHANICAL/ELECTRICAL SYSTEMS

A.
Existing Services/Systems to Remain: Maintain services/systems indicated to remain and protect them against damage.


Existing Services/Systems to Be Removed, Relocated, or Abandoned: Locate, identify, disconnect, and seal or cap off utility services and mechanical/electrical systems serving areas to be selectively demolished.

Arrange to shut off utilities with utility companies and Owner.
Refer to Divisions 20, 21, 22, 23, 26, 27, and 28 for additional requirements.
If services/systems are required to be removed, relocated, or abandoned, provide temporary services/systems that bypass area of selective demolition and that maintain continuity of services/systems to other parts of building.
Disconnect, demolish, and remove fire-suppression systems, plumbing, and HVAC systems, equipment, and components indicated on Drawings to be removed.

Piping to Be Removed: Remove portion of piping indicated to be removed and cap or plug remaining piping with same or compatible piping material.
Piping to Be Abandoned in Place: Drain piping and cap or plug piping with same or compatible piping material and leave in place.
Equipment to Be Removed: Disconnect and cap services and remove equipment.
Equipment to Be Removed and Reinstalled: Disconnect and cap services and remove, clean, and store equipment; when appropriate, reinstall, reconnect, and make equipment operational.
Equipment to Be Salvaged: Disconnect and cap services and remove equipment and deliver to Owner.
Ducts to Be Removed: Remove portion of ducts indicated to be removed and plug remaining ducts with same or compatible ductwork material.
Ducts to Be Abandoned in Place: Cap or plug ducts with same or compatible ductwork material and leave in place.

PROTECTION

Temporary Protection: Provide temporary barricades and other protection required to prevent injury to people and damage to adjacent buildings and facilities to remain.

Provide protection to ensure safe passage of people around selective demolition area and to and from occupied portions of building.
Provide temporary weather protection, during interval between selective demolition of existing construction on exterior surfaces and new construction, to prevent water leakage and damage to structure and interior areas.
Protect walls, ceilings, floors, and other existing finish work that are to remain or that are exposed during selective demolition operations.
Cover and protect furniture, furnishings, and equipment that have not been removed.
Comply with requirements for temporary enclosures, dust control, heating, and cooling specified in Division 01.

Temporary Shoring: Design, provide, and maintain shoring, bracing, and structural supports as required to preserve stability and prevent movement, settlement, or collapse of construction and finishes to remain, and to prevent unexpected or uncontrolled movement or collapse of construction being demolished.

Strengthen or add new supports when required during progress of selective demolition.

Remove temporary barricades and protections where hazards no longer exist.


SELECTIVE DEMOLITION, GENERAL

General: Demolish and remove existing construction only to the extent required by new construction and as indicated. Use methods required to complete the Work within limitations of governing regulations and as follows:

Proceed with selective demolition systematically, from higher to lower level. Complete selective demolition operations above each floor or tier before disturbing supporting members on the next lower level.
Neatly cut openings and holes plumb, square, and true to dimensions required. Use cutting methods least likely to damage construction to remain or adjoining construction. Use hand tools or small power tools designed for sawing or grinding, not hammering and chopping. Temporarily cover openings to remain.
Cut or drill from the exposed or finished side into concealed surfaces to avoid marring existing finished surfaces.
Do not use cutting torches until work area is cleared of flammable materials. At concealed spaces, such as duct and pipe interiors, verify condition and contents of hidden space before starting flame- cutting operations. Maintain portable fire-suppression devices during flame-cutting operations.
Maintain fire watch during and for at least 8 hours after flame-cutting operations.
Maintain adequate ventilation when using cutting torches.
Remove decayed, vermin-infested, or otherwise dangerous or unsuitable materials and promptly dispose of off-site.
Remove structural framing members and lower to ground by method suitable to avoid free fall and to prevent ground impact or dust generation.
Locate selective demolition equipment and remove debris and materials so as not to impose excessive loads on supporting walls, floors, or framing.
Dispose of demolished items and materials promptly. Comply with requirements of Division 01.]

Site Access and Temporary Controls: Conduct selective demolition and debris-removal operations to ensure minimum interference with roads, streets, walks, walkways, and other adjacent occupied and used facilities.

Salvaged Items:

Clean salvaged items.
Pack or crate items after cleaning. Identify contents of containers.
Store items in a secure area until delivery to Owner.
Transport items to Owner's storage area designated by Owner.
Protect items from damage during transport and storage.

Reinstalled Items:

Clean and repair items to functional condition adequate for intended reuse.
Pack or crate items after cleaning and repairing. Identify contents of containers.
Protect items from damage during transport and storage.
Reinstall items in locations indicated. Comply with installation requirements for new materials and equipment. Provide connections, supports, and miscellaneous materials necessary to make item functional for use indicated.

Existing Items to Remain: Protect construction indicated to remain against damage and soiling during selective demolition. When permitted by Architect, items may be removed to a suitable, protected storage location during selective demolition and cleaned and reinstalled in their original locations after selective demolition operations are complete.


SELECTIVE DEMOLITION PROCEDURES FOR SPECIFIC MATERIALS

Masonry: Demolish in small sections. Cut masonry at junctures with construction to remain, using power- driven saw, and then remove masonry between saw cuts.

Refer to Section 04 2000 - Unit Masonry, for salvaging masonry units.

DISPOSAL OF DEMOLISHED MATERIALS

Remove demolition waste materials from Project site and dispose of them in an EPA-approved construction and demolition waste landfill acceptable to authorities having jurisdiction.

Do not allow demolished materials to accumulate on-site.
Remove and transport debris in a manner that will prevent spillage on adjacent surfaces and areas.
Remove debris from elevated portions of building by chute, hoist, or other device that will convey debris to grade level in a controlled descent.
Comply with requirements specified in Division 01.

Burning: Do not burn demolished materials.

CLEANING

Clean adjacent structures and improvements of dust, dirt, and debris caused by selective demolition operations. Return adjacent areas to condition existing before selective demolition operations began.


END OF SECTION 02 4119


SECTION 03 0130 – CAST-IN-PLACE CONCRETE MAINTENANCE

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Cleaning of existing concrete surfaces.
Repair of exposed structural, shrinkage, and settlement cracks.
Resurfacing of concrete surfaces having spalled areas and other damage.
Repair of deteriorated concrete.

ACTION SUBMITTALS

Product Data: For each type of product.

Include construction details, material descriptions, chemical composition, physical properties, test data, and mixing, preparation, and application instructions.

INFORMATIONAL SUBMITTALS

Qualification Data: For installer.

Quality-Control Program: Submit a written plan for concrete maintenance to systematically demonstrate the ability of personnel to properly perform maintenance work, including each phase or process, protection of surrounding materials during operations, and control of debris and runoff during the Work. Describe in detail materials, methods, equipment, and sequence of operations to be used for each phase of the Work.

QUALITY ASSURANCE

Installer Qualifications: Company specializing in performing work of the type specified and with at least 5 years of documented experience and as follows:

Engage an experienced concrete-maintenance firm that employs installers and supervisors who are trained and approved by manufacturer.
Firm shall have completed work similar in material, design, and extent to that indicated for this Project with a record of successful in-service performance

DELIVERY, STORAGE, AND HANDLING

Comply with manufacturer's written instructions for minimum and maximum temperature requirements and other conditions for storage.

Store cementitious materials off the ground, under cover, and in a dry location.

FIELD CONDITIONS

Cold-Weather Requirements for Cementitious Materials: Do not apply unless concrete-surface and air temperatures are above 40 deg F and will remain so for at least 48 hours after completion of Work.


Hot-Weather Requirements for Cementitious Materials: Protect repair work when temperature and humidity conditions produce excessive evaporation of water from patching materials. Provide artificial shade and wind breaks, and use cooled materials as required. Do not apply to substrates with temperatures of 90 deg F and above.

PART 2 - PRODUCTS

CLEANING MATERIALS

Detergent: Non-ionic detergent.

CEMENTITIOUS PATCHING AND REPAIR MATERIALS

	Repair Mortar (Type A) for Horizontal (Traffic) Repairs: Latex and microsilica modified cementitious repair mortar containing a corrosion inhibitor.

Properties:

Compressive Strength (ASTM C109): 9,000 psi at 28 days, minimum.
Flexural Strength (ASTM C 348): 1000 psi at 28 days, minimum.
Freeze/Thaw Resistance (ASTM C 666, Procedure A): 300 Cycles; 92 percent relative dynamic modulus.
Application Depth: 3/8 inch to 2 inches.
Color: Gray.

Product: Subject to compliance with requirements, provide The Euclid Chemical Company; Concrete-Top Supreme: www.euclidchemical.com, or a comparable product from one of the following:

BASF, Master Builders Solutions: www.master-builders-solutions.com.
Dayton Superior Corp.: www.daytonsuperior.com.
L&M Construction Chemicals, Inc, a subsidiary of Laticrete International, Inc.: www.laticrete.com.
Sika Corp.: usa.sika.com.

	Repair Mortar (Type B) for Vertical and Overhead Repairs: Latex and microsilica modified, non-sag, cementitious repair mortar containing a corrosion inhibitor.

Properties:

Compressive Strength (ASTM C109): 5,000 psi at 28 days, minimum.
Flexural Strength (ASTM C 348): 1000 psi at 28 days, minimum.
Freeze/Thaw Resistance (ASTM C 666, Procedure A): 300 Cycles; 90 percent relative dynamic modulus.
Application Depth: 1/4 inch to 2 inch lifts.
Color: Gray.

Product: Subject to compliance with requirements, provide The Euclid Chemical Company; Verticoat Supreme: www.euclidchemical.com, or a comparable product from one of the following:

BASF, Master Builders Solutions: www.master-builders-solutions.com.
Dayton Superior Corp.: www.daytonsuperior.com.
L&M Construction Chemicals, Inc, a subsidiary of Laticrete International, Inc.: www.laticrete.com.
Sika Corp.: usa.sika.com.


Repair Mortar (Type C) for Formed Repairs - Horizontal, Vertical, or Overhead: Latex and microsilica modified cementitious repair mortar containing a corrosion inhibitor.

Properties:

Compressive Strength (ASTM C109): 10,000 psi at 28 days, minimum.
Flexural Strength (ASTM C 348): 1000 psi at 28 days, minimum.
Freeze/Thaw Resistance (ASTM C 666, Procedure A): 300 Cycles; 81 percent relative dynamic modulus.
Application Depth: 1 inch to full depth.
Color: Gray.

Product: Subject to compliance with requirements, provide The Euclid Chemical Company; Eucocrete Supreme: www.euclidchemical.com, or a comparable product from one of the following:

BASF, Master Builders Solutions: www.master-builders-solutions.com.
Dayton Superior Corp.: www.daytonsuperior.com.
L&M Construction Chemicals, Inc, a subsidiary of Laticrete International, Inc.: www.laticrete.com.
Sika Corp.: usa.sika.com.

Repair Mortar (Type D) for Minor Repairs and Patching - Horizontal or Vertical: Latex modified cementitious repair mortar.

Properties:

Compressive Strength (ASTM C109): 5,000 psi at 28 days, minimum.
Flexural Strength (ASTM C 348): 900psi at 28 days, minimum.
Freeze/Thaw Resistance (ASTM C 666, Procedure A): 300 Cycles; 91 percent relative dynamic modulus.
Application Depth: Featheredge to 1 inch.
Color: Gray.

Product: Subject to compliance with requirements, provide The Euclid Chemical Company; Tammspatch II: www.euclidchemical.com, or a comparable product from one of the following:

BASF, Master Builders Solutions: www.master-builders-solutions.com.
Dayton Superior Corp.: www.daytonsuperior.com.
L&M Construction Chemicals, Inc, a subsidiary of Laticrete International, Inc.: www.laticrete.com.
Sika Corp.: usa.sika.com.

BONDING AGENTS AND ANTI-CORROSION COATINGS

Bonding Agent (Type A) with Anti-Corrosion Coating: Multi-component, water-based epoxy and cementitious bonding agent containing a corrosion inhibitor.

Properties:

Compressive Strength (ASTM C109): 4,000 psi at 28 days, minimum.
Flexural Strength (ASTM C 348): 1000 psi at 28 days, minimum.
Bond Strength (ASTM C 882): 2000 psi at 7 days, minimum.
Shore D Hardness (ASTM D 2240): 90 to 95.
Color: Gray.


Product: Subject to compliance with requirements, provide The Euclid Chemical Company; Duralprep A.C.: www.euclidchemical.com, or a comparable product from one of the following:

BASF, Master Builders Solutions: www.master-builders-solutions.com.
Dayton Superior Corp.: www.daytonsuperior.com.
L&M Construction Chemicals, Inc, a subsidiary of Laticrete International, Inc.: www.laticrete.com.
Sika Corp.: usa.sika.com.

ACCESSORIES

Water: Potable.

	Reinforcing Steel:  ASTM A615 Grade 40 (40,000 psi) billet-steel deformed bars, epoxy coated in accordance with ASTM A775.

PART 3 - EXECUTION

EXAMINATION

Verify that surfaces are ready to receive work.

Locate areas of deteriorated or delaminated concrete using visual inspection and other methods as recommended by installer and mark boundaries.

Perform surveys as the Work progresses to detect hazards resulting from concrete-maintenance work.

PREPARATION

Provide enclosures, barricades, and other temporary construction as required to protect adjacent work from damage.

Protect persons, motor vehicles, surrounding surfaces of building being repaired, building site, plants, and surrounding buildings from harm resulting from concrete maintenance work.

Comply with each product manufacturer's written instructions for protections and precautions. Protect against adverse effects of products and procedures on people and adjacent materials, components, and vegetation.

Use only proven protection methods appropriate to each area and surface being protected.
Protect floors and other surfaces along haul routes from damage, wear, and staining.

Provide temporary barricades, barriers, and directional signage to exclude public from areas where concrete maintenance work is being performed.

Erect temporary protective covers over walkways and at points of pedestrian and vehicular entrance and exit that must remain in service during course of concrete maintenance work.

Contain dust and debris generated by concrete maintenance work and prevent it from reaching the public or adjacent surfaces.

Use water-mist sprinkling and other wet methods to control dust only with adequate, approved procedures and equipment that ensure that such water will not create a hazard or adversely affect other building areas or materials.

Neutralize and collect alkaline and acid wastes for disposal off Owner's property.


Dispose of debris and runoff from operations by legal means and in a manner that prevents soil erosion, undermining of paving and foundations, damage to landscaping, and water penetration into building interiors.

Preparation for Concrete Removal: Examine construction to be repaired to determine best methods to safely and effectively perform concrete maintenance work. Examine adjacent work to determine what protective measures will be necessary. Make explorations, probes, and inquiries as necessary to determine condition of construction to be removed in the course of repair.

Inventory and record the condition of items to be removed for reinstallation.
Provide and maintain shoring, bracing, and temporary structural supports as required to preserve stability and prevent unexpected or uncontrolled movement, settlement, or collapse of construction being demolished and construction and finishes to remain. Strengthen or add new supports when required during progress of removal work.

CLEANING EXISTING CONCRETE

Clean concrete surfaces of dirt or other contamination using the gentlest method that is effective.

Try the gentlest method first, then, if not clean enough, use a less gentle method taking care to watch for impending damage. Stop immediately if cleaning method causes additional damage.
Clean out cracks and voids using same methods.

The following are acceptable cleaning methods, in order from gentlest to less gentle:

Water washing using low-pressure, maximum of 50 psi, and, if necessary, brushes with natural or synthetic bristles.
Increasing the water washing pressure to maximum of 400 psi.

Do not use any of the following cleaning methods, unless otherwise indicated:

Brushes with wire bristles, grinding with abrasives, solvents, hydrochloric or muriatic acid, sodium hydroxide, caustic soda, or lye.
Soap or detergent that is not non-ionic.

CRACK REPAIR

Fine to Medium Cracks:

Size: Cracks that are less than 12 mils (0.012 inches) in width.

Repair Method: Remain as-is. Do not repair.

Large Cracks:

Size: Cracks that are wider than 12 mils (0.012 inches) in width.
Repair Method: Route and seal.

Remove all dirt and debris from cracks.
Remove all loose and spalling concrete from the edges of the cracks.
Route out cracks to create a 1/2 inch wide by 1/2 deep groove for sealant.
Apply a bond breaker to the bottom of the groove and fill groove with sealant; strike off sealant flush with surface of concrete or tool sealant concave.

Refer to Section 07 9200 for sealant and bond breaker installation.


DETERIORATED CONCRETE REPAIR

General: Remove and replace deteriorated concrete that has severely cracked, spalled or delaminated. Remove and replace failed concrete repair patches.

	Comply with the American Concrete Institute (ACI) Repair Guide, ACI 546R-14 and the International Concrete Repair Institute (ICRI) Repair Guideline No. 310.1R-08.

Concrete Removal: Saw cut perimeter and remove deteriorated concrete by breaking up and dislodging from steel reinforcement.

Remove concrete a minimum of 1/4 inch beyond deteriorated concrete.

Test areas where concrete has been removed by tapping with hammer and remove any additional concrete failures until only sound concrete remains.

Where half or more of the perimeter of reinforcing bar is exposed, bond between reinforcing bar and surrounding concrete is broken, or reinforcing bar is corroded, remove concrete from entire perimeter of bar and to provide at least 3/4-inch clearance around bar to completely expose steel.
Thoroughly clean removal areas of loose concrete, dust, and debris.

Concrete Patching:

Wet substrate thoroughly to attain a saturated surface dry condition (SSD) with no standing water.
Apply bonding agent and anti-corrosion coating according to the manufacturer's written instructions and as follows:

Apply Bonding Agent Type A to all existing concrete and reinforcing steel that will be patched with repair mortar.

Apply Type A Bonding Agent to reinforcing steel in two coats.

Apply repair mortar according to the manufacturer's written instructions and as follows:

	For vertical or horizontal minor repairs up to 1/2 inch deep, including surface holes, voids, and shallow spalling, use Repair Mortar Type D for minor repairs and patching.
Use Repair Mortar Type A for all horizontal (traffic) repairs greater than 1/2 inch deep.

If depth of repair exceeds 2 inches use Repair Mortar Type C for formed repairs.

Use Repair Mortar Type B for all vertical and overhead repairs greater than 1/2 deep.

	If depth of repair exceeds 2 inches use Repair Mortar Type C for formed repairs or apply Repair Mortar Type B, in lifts.
Do not to exceed the maximum lift depth as recommended by the manufacturer of the vertical repair mortar.

Use of formwork with Repair Mortar Type C shall comply with ACI 301.
Place repair mortar by troweling toward edges of patch to promote a solid bonding at the perimeter of the patch.
	For large patches fill the edges first and then work towards the center, always troweling towards the edges of the patch.
Repair mortar shall be flush with surface of adjacent existing concrete.


Finish to match adjacent existing concrete surfaces.
Wet cure repair mortar for not less than seven days by water-fog spray or water-saturated absorptive cover.


END OF SECTION 03 0130


SECTION 03 3000 - CAST-IN-PLACE CONCRETE

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Cast-in-place concrete, including concrete materials, mixture design, and finishes.
Steel reinforcement bars and welded-wire reinforcement.
Concrete formwork.

DEFINITIONS

Cementitious Materials: Portland cement alone or in combination with one or more of the following: blended hydraulic cement, fly ash, slag cement, other pozzolans, and silica fume; materials subject to compliance with requirements.

Water/Cement Ratio (w/cm): The ratio by weight of water to cementitious materials.

Form-Facing Material: Temporary structure or mold for the support of concrete while the concrete is setting and gaining sufficient strength to be self-supporting.

Formwork: The total system of support of freshly placed concrete, including the mold or sheathing that contacts the concrete, as well as supporting members, hardware, and necessary bracing.

PREINSTALLATION MEETINGS

Preinstallation Conference: Conduct conference at Project site.

Require representatives of each entity directly concerned with cast-in-place concrete to attend, including the following:

Contractor's superintendent.
Independent testing agency responsible for concrete design mixtures.
Ready-mix concrete manufacturer.
Concrete Subcontractor.

Review the following:

Steel-reinforcement installation
Anchor rod and anchorage device installation tolerances.
Forms and form-removal limitations.
Construction joints, control joints, isolation joints, and joint-filler strips.
Concrete finishes and finishing.
Floor and slab flatness and levelness measurements.
Cold and hot weather concreting procedures.
Curing procedures.
Concrete repair procedures.
Concrete protection.
Special inspection and testing and inspecting agency procedures for field quality control.


ACTION SUBMITTALS

Product Data: For each type of product and material.

Design Mixtures: For each concrete mixture.

Include indication where each mix design will be used.
Submit alternate design mixtures when characteristics of materials, Project conditions, weather, test results, or other circumstances warrant adjustments.

Shop Drawings:

Construction Joint Layout:

Indicate proposed construction joints required to construct the structure.

Location of construction joints is subject to approval of the Architect.

Concrete Reinforcement:

Include placing drawings that detail fabrication, bending, and placement.
Include bar sizes, lengths, materials, grades, bar schedules, stirrup spacing, bent bar diagrams, bar arrangement, location of splices, lengths of lap splices, details of mechanical splice couplers, details of welding splices, tie spacing, hoop spacing, and supports for concrete reinforcement.

INFORMATIONAL SUBMITTALS

Qualification Data: For the following:

Installer: Include copies of applicable ACI certificates.
Ready-mixed concrete manufacturer.
Testing and inspection agency: Include copies of applicable ACI certificates.

Welding certificates.

Reinforcement To Be Welded: Welding procedure specification in accordance with AWS D1.4/D1.4M

Material Certificates: For each of the following, signed by manufacturers:

Cementitious materials.
Admixtures.
Steel reinforcement and accessories
Form materials and form-release agents.
Bonding agents.
Joint-filler strips.

Material Test Reports: For the following, from a qualified testing agency:

Portland cement.
Fly ash.
Aggregates.
Admixtures:
Steel Reinforcement:


QUALITY ASSURANCE

Ready-Mixed Concrete Manufacturer Qualifications: A firm experienced in manufacturing ready-mixed concrete products and that complies with ASTM C94 requirements for production facilities and equipment; with not less than 5 years of documented experience.

Manufacturer certified in accordance with NRMCA's "Certification of Ready Mixed Concrete Production Facilities."

Installer Qualifications: A qualified installer who employs Project personnel qualified as an ACI-certified Flatwork Technician and Finisher and a supervisor who is a certified ACI Flatwork Concrete Finisher/Technician or an ACI Concrete Flatwork Technician.

Supervisors shall have not less than 5 years of documented experience

Laboratory Testing Agency Qualifications: A testing agency qualified in accordance with ASTM C1077 and ASTM E329 for testing indicated and employing an ACI-certified Concrete Quality Control Technical Manager.

Personnel performing laboratory tests shall be an ACI-certified Concrete Strength Testing Technician and Concrete Laboratory Testing Technician, Grade I. Testing agency laboratory supervisor shall be an ACI-certified Concrete Laboratory Testing Technician, Grade II.

Field Quality Control Testing Agency Qualifications: An independent agency, acceptable to authorities having jurisdiction, qualified in accordance with ASTM C1077 and ASTM E329 for testing indicated.

Personnel conducting field tests shall be qualified as an ACI Concrete Field Testing Technician, Grade 1, in accordance with ACI CPP 610.1 or an equivalent certification program.

Welding Qualifications: Qualify procedures and personnel in accordance with AWS D1.4/D 1.4M.

DELIVERY, STORAGE, AND HANDLING

Comply with ASTM C94 and ACI 301.

Steel Reinforcement: Deliver, store, and handle steel reinforcement to prevent bending and damage.

Store reinforcement to avoid contact with earth.

FIELD CONDITIONS

Cold-Weather Placement: Comply with ACI 301 and ACI 306.1 and as follows.

Protect concrete work from physical damage or reduced strength that could be caused by frost, freezing actions, or low temperatures.
When average high and low temperature is expected to fall below 40 deg F for three successive days, maintain delivered concrete mixture temperature within the temperature range required by ACI 301.
Do not use frozen materials or materials containing ice or snow.
Do not place concrete in contact with surfaces less than 35 deg F, other than reinforcing steel.
Do not use calcium chloride, salt, or other materials containing antifreeze agents or chemical accelerators unless otherwise specified and approved in mixture designs.


Hot-Weather Placement: Comply with ACI 301 and ACI 305.1, and as follows:

Maintain concrete temperature at time of discharge to not exceed 95 deg F.
Fog-spray forms, steel reinforcement, and subgrade just before placing concrete. Keep subgrade uniformly moist without standing water, soft spots, or dry areas.

COORDINATION

Coordinate installation of anchors and fasteners that are to be embedded in concrete for anchoring and supporting light poles.

PART 2 - PRODUCTS

PERFORMANCE REQUIREMENTS

Concrete:

Comply with ACI 301 unless modified by requirements in the Contract Documents.

Provide construction and movement joints required to construct the structure in accordance with ACI 301.

Location of construction joints is subject to approval of the Architect.

Concrete Reinforcement shall comply with ACI SP-066.

Concrete Formwork:

Design, engineer, erect, shore, brace, and maintain formwork, shores, and reshores in accordance with ACI 301, to support vertical, lateral, static, and dynamic loads, and construction loads that might be applied, until structure can support such loads, so that resulting concrete conforms to the required shapes, lines, and dimensions.

Design wood panel forms in accordance with APA's "Concrete Forming Design/Construction Guide."

FORM-FACING MATERIALS

Exposed Surface Form-Facing Material: Smooth as-cast surface form-facing material.

Provide continuous, true, and smooth concrete surfaces.
Furnish in largest practicable sizes to minimize number of joints.
Acceptable Materials: As required to comply with Surface Finish designations specified and as follows:

Plywood, metal, or other approved panel materials.

Concealed Surface Form-Facing Material: Lumber, plywood, metal, plastic, or another approved material.

Provide lumber dressed on at least two edges and one side for tight fit.

Forms for Cylindrical Columns, Pedestals, and Supports: Metal, glass-fiber-reinforced plastic, paper, or fiber tubes that produce surfaces without spiral or vertical seams not exceeding specified formwork surface class.

Provide forms with sufficient wall thickness to resist plastic concrete loads without detrimental deformation.


RELATED FORMWORK MATERIALS

Chamfer Strips: Wood, metal, PVC, or rubber strips, 3/4 by 3/4 inch, minimum.

Form-Release Agent: Commercially formulated form-release agent that does not bond with, stain, or adversely affect concrete surfaces and does not impair subsequent treatments of concrete surfaces.

Formulate form-release agent with rust inhibitor for steel form-facing materials.
Form release agent for form liners shall be acceptable to form liner manufacturer.

Form Ties: Factory-fabricated, removable or snap-off, glass-fiber-reinforced plastic or metal form ties designed to resist lateral pressure of fresh concrete on forms and to prevent spalling of concrete on removal.

Furnish units that leave no corrodible metal closer than 1 inch to the plane of exposed concrete surface.
Furnish ties that, when removed, leave holes no larger than 1 inch in diameter in concrete surface.

CONCRETE MATERIALS

Source Limitations:

Obtain all concrete mixtures from a single ready-mixed concrete manufacturer for entire Project.
Obtain each type or class of cementitious material of the same brand from the same manufacturer's plant.
Obtain aggregate from single source.
Obtain each type of admixture from single source from single manufacturer.

Cementitious Materials:

Portland Cement: ASTM C150, Type I, or ASTM C595, Type IL, gray or white.
Fly Ash: ASTM C618, Class C or F.

Normal-Weight Aggregates: ASTM C33, Class 3S coarse aggregate or better, graded. Provide aggregates from a single source.

Provide Class 4S at exterior flatwork and wet interior flatwork areas.
Maximum Coarse-Aggregate Size: 1 inch nominal, unless otherwise indicated.
Fine Aggregate: Free of materials with deleterious reactivity to alkali in cement.

ADMIXTURES

Air-Entraining Admixture: ASTM C260.

Other Chemical Admixtures: Certified by manufacturer to be compatible with other admixtures that do not contribute water-soluble chloride ions exceeding those permitted in hardened concrete. Do not use calcium chloride or admixtures containing calcium chloride.

Water-Reducing Admixture: ASTM C494, Type A.
Retarding Admixture: ASTM C494, Type B.
Water-Reducing and -Retarding Admixture: ASTM C494, Type D.
High-Range, Water-Reducing Admixture: ASTM C494, Type F.
High-Range, Water-Reducing and -Retarding Admixture: ASTM C494, Type G.
Plasticizing and Retarding Admixture: ASTM C1017, Type II

Water and Water Used to Make Ice: ASTM C94, potable


2.6

STEEL REINFORCEMENT

A.
Fabricating Reinforcement


1.	Fabricate steel reinforcement according to CRSI's "Manual of Standard Practice."

B.
Reinforcing Bars: ASTM A615, Grade 60, deformed.

C.
Steel Bar Mats: ASTM A184, fabricated from ASTM A615, Grade 60, deformed bars, assembled with clips.

D.
Plain-Steel Welded-Wire Reinforcement: ASTM A1064, plain, fabricated from as-drawn steel wire into flat sheets.
2.7

REINFORCEMENT ACCESSORIES

A.
Joint Dowel Bars: ASTM A615, Grade 60, plain-steel bars, cut true to length with ends square and free of burrs.

B.
Bar Supports: Bolsters, chairs, spacers, and other devices for spacing, supporting, and fastening reinforcing bars and welded-wire reinforcement in place.

Manufacture bar supports from steel wire, plastic, or precast concrete in accordance with CRSI's "Manual of Standard Practice," of greater compressive strength than concrete and as follows:

For concrete surfaces exposed to view, where legs of wire bar supports contact forms, use CRSI Class 1 plastic-protected steel wire, all-plastic bar supports, or CRSI Class 2 stainless steel bar supports.

Steel Tie Wire: ASTM A1064, annealed steel, not less than 0.0508 inch in diameter.

Finish: Plain.

CURING MATERIALS

Absorptive Cover: AASHTO M 182, Class 2, burlap cloth made from jute or kenaf, weighing approximately 9 oz./sq. yd. when dry.

Moisture-Retaining Cover: ASTM C171, polyethylene film burlap-polyethylene sheet.

Color:

Ambient Temperature Below 50 deg F: Black.
Ambient Temperature between 50 deg F and 85 deg F: Any color.
Ambient Temperature Above 85 deg F: White.

Water: Potable or complying with ASTM C1602/C1602M.

RELATED MATERIALS

Bonding Agents: Provide one or more of the following:

Latex Bonding Agent: ASTM C1059, Type II, nonredispersible, acrylic emulsion or styrene butadiene.


Epoxy Bonding Adhesive: ASTM C881, two-component epoxy resin, capable of humid curing and bonding to damp surfaces, of class suitable for application temperature and of grade and class to suit requirements, and as follows:

Types I and II, nonload bearing and Types IV and V, load bearing, for bonding hardened or freshly mixed concrete to hardened concrete.

Expansion- and Isolation-Joint-Filler Strips:

Size and Configuration: Unless otherwise indicated, 1/2 inch thick by height equal to slab thickness, optionally with removable top section that will form 1/2 inch deep sealant pocket after removal.
Materials: Provide products manufactured from one or more of the following:

Cellulose fiber, ASTM D1751.
PVC (Type IV), ASTM D1752.
Semi-rigid, closed-cell polypropylene foam ASTM D8139.

Products: Subject to compliance with requirements, available products that may be incorporated into the Work include, but are not limited to the following:

Oscoda Plastics, Inc; Proflex Vinyl Expansion Joints: www.oscodaplastics.com.
W. R. Meadows, Inc; Fiber Expansion Joint Filler with Snap-Cap: www.wrmeadows.com.
W. R. Meadows, Inc; Deck-O-Foam Joint Filler with pre-scored top strip: www.wrmeadows.com.

CONCRETE MIXTURES, GENERAL

Prepare design mixtures for each type and strength of concrete, proportioned on the basis of laboratory trial mixture or field test data, or both, in accordance with ACI 301.

Use a qualified testing agency for preparing and reporting proposed mixture designs, based on laboratory trial mixtures.

Cementitious Materials: Limit percentage, by weight, of cementitious materials other than portland cement in concrete as follows:

Fly Ash or Other Pozzolans: 25 percent by mass.
Total Fly Ash and Pozzolan: 25 percent by mass.

Admixtures: Use admixtures in accordance with manufacturer's written instructions.

Use water-reducing, high-range water-reducing, or plasticizing admixture in concrete, as required, for placement and workability.
Use water-reducing and -retarding admixture when required by high temperatures, low humidity, or other adverse placement conditions.
Use water-reducing admixture in pumped concrete, and concrete with a w/cm below 0.50.

CONCRETE MIXTURES

Class C: Normal-weight concrete used for exterior slabs-on-grade and equipment pads.

Exposure Class: ACI 318 F3, C2.
Minimum Compressive Strength: 4000 psi at 28 days.
Maximum w/cm: 0.40.
Limit water-soluble, chloride-ion content in hardened concrete to 0.15 percent by weight of cement.
Air Content: 6 percent, plus or minus 1.5 percent at point of delivery for concrete containing 1-inch nominal maximum aggregate size.


Class D: Normal-weight concrete used for interior slabs-on-grade and equipment pads.

Exposure Class: ACI 318 F0.
Minimum Compressive Strength: 4000 psi at 28 days.
Maximum w/cm: 0.50.
Minimum Cementitious Materials Content: 520 lb/cu. yd.
Air Content: Do not use an air-entraining admixture or allow total air content to exceed 3 percent for concrete used in trowel-finished floors.

CONCRETE MIXING

Ready-Mixed Concrete: Measure, batch, mix, and deliver concrete in accordance with ASTM C94 and ASTM C1116 and furnish batch ticket information.

PART 3 - EXECUTION

PREPARATION

Provide reasonable auxiliary services to accommodate field testing and inspections, acceptable to testing agency, including the following:

Daily access to the Work.
Incidental labor and facilities necessary to facilitate tests and inspections.
Secure space for storage, initial curing, and field curing of test samples, including source of water and continuous electrical power at Project site during site curing period for test samples.
Security and protection for test samples and for testing and inspection equipment at Project site.

INSTALLATION OF FORMWORK

Comply with ACI 301.

Construct formwork, so concrete members and structures are of size, shape, alignment, elevation, and position indicated, within tolerance limits of ACI 117 and to comply with the Surface Finish designations specified for as-cast finishes.

Limit concrete surface irregularities as follows:

For concealed concrete:

Surface Finish-1.0: ACI 117 Class D, 1 inch.

For exposed concrete, concrete surfaces to receive a rubbed finish, or concrete to be covered with a coating or covering material applied directly to concrete:

Surface Finish-3.0: ACI 117 Class A, 1/8 inch.

Construct forms tight enough to prevent loss of concrete mortar.

Minimize joints.
Exposed Concrete: Symmetrically align joints in forms.

Construct removable forms for easy removal without hammering or prying against concrete surfaces.

Provide crush or wrecking plates where stripping may damage cast-concrete surfaces.
Provide top forms for inclined surfaces steeper than 1.5 horizontal to 1 vertical.
Install keyways, reglets, recesses, and other accessories, for easy removal.


Do not use rust-stained, steel, form-facing material.

Set edge forms, bulkheads, and intermediate screed strips for slabs to achieve required elevations and slopes in finished concrete surfaces.

Provide and secure units to support screed strips
Use strike-off templates or compacting-type screeds.

Provide temporary openings for cleanouts and inspection ports where interior area of formwork is inaccessible.

Close openings with panels tightly fitted to forms and securely braced to prevent loss of concrete mortar.
Locate temporary openings in forms at inconspicuous locations.

Chamfer exterior corners and edges of permanently exposed concrete.

Clean forms and adjacent surfaces to receive concrete. Remove chips, wood, sawdust, dirt, and other debris just before placing concrete.

Retighten forms and bracing before placing concrete, as required, to prevent mortar leaks and maintain proper alignment.

Coat contact surfaces of forms with form-release agent, according to manufacturer's written instructions, before placing reinforcement.

REMOVING AND REUSING FORMS

Formwork for sides of beams, walls, columns, and similar parts of the Work that does not support weight of concrete may be removed after cumulatively curing at not less than 50 deg F for 24 hours after placing concrete. Concrete has to be hard enough to not be damaged by form-removal operations, and curing and protection operations need to be maintained.

Leave formwork for beam soffits, joists, slabs, and other structural elements that support weight of concrete in place until concrete has achieved at least 70 percent of its 28-day design compressive strength.
Remove forms only if shores have been arranged to permit removal of forms without loosening or disturbing shores.

Clean and repair surfaces of forms to be reused in the Work.

Split, frayed, delaminated, or otherwise damaged form-facing material are unacceptable for exposed surfaces.
Apply new form-release agent.

When forms are reused, clean surfaces, remove fins and laitance, and tighten to close joints.

Align and secure joints to avoid offsets.
Do not use patched forms for exposed concrete surfaces unless approved by Architect.


INSTALLATION OF EMBEDDED ITEMS

Place and secure anchorage devices and other embedded items required for adjoining work that is attached to or supported by cast-in-place concrete.

Use setting drawings, templates, diagrams, instructions, and directions furnished with items to be embedded.
Install anchor rods, accurately located, to elevations required and complying with tolerances in Section 7.5 of AISC 303.
Clean embedded items immediately prior to concrete placement.

INSTALLATION OF STEEL REINFORCEMENT

Clean reinforcement of loose rust and mill scale, earth, ice, and other foreign materials that reduce bond to concrete.

Comply with CRSI's "Manual of Standard Practice" for placing and supporting reinforcement.

Accurately position, support, and secure reinforcement against displacement.

Locate and support reinforcement with bar supports to maintain minimum concrete cover.
Do not tack weld crossing reinforcing bars.

Preserve clearance between bars of not less than 1 inch, not less than one bar diameter, or not less than 1- 1/3 times size of large aggregate, whichever is greater.

Provide concrete coverage in accordance with ACI 318.

Set wire ties with ends directed into concrete, not toward exposed concrete surfaces.

Splices: Lap splices as indicated on Drawings.

Bars indicated to be continuous, and all vertical bars shall be lapped not less than 36 bar diameters at splices, or 24 inches, whichever is greater.
Stagger splices in accordance with ACI 318.
Weld reinforcing bars in accordance with AWS D1.4/D 1.4M, where indicated on Drawings.

Install welded-wire reinforcement in longest practicable lengths.

Support welded-wire reinforcement in accordance with CRSI "Manual of Standard Practice."

For reinforcement less than W4.0 or D4.0, continuous support spacing shall not exceed 12 inches.

Lap edges and ends of adjoining sheets at least one wire spacing plus 2 inches for plain wire and 8 inches for deformed wire.
Offset laps of adjoining sheet widths to prevent continuous laps in either direction.
Lace overlaps with wire.

CONCRETE PLACEMENT

Before placing concrete, verify that installation of formwork, reinforcement, embedded items, and vapor retarder is complete and that required inspections are completed.

Do not proceed until unsatisfactory conditions have been corrected.


Immediately prior to concrete placement, inspect vapor retarder for damage and deficient installation, and repair defective areas.
Provide continuous inspection of vapor retarder during concrete placement and make necessary repairs to damaged areas as Work progresses.

Notify Architect and testing and inspection agencies 24 hours prior to commencement of concrete placement.

Do not add water to concrete during delivery, at Project site, or during placement unless approved by Architect in writing, but not to exceed the amount indicated on the concrete delivery ticket.

Do not add water to concrete after adding high-range water-reducing admixtures to mixture.

Deposit concrete continuously in one layer or in horizontal layers of such thickness that no new concrete is placed on concrete that has hardened enough to cause seams or planes of weakness.

If a section cannot be placed continuously, provide construction joints as indicated.
Deposit concrete to avoid segregation.
Deposit concrete in horizontal layers of depth not to exceed formwork design pressures and in a manner to avoid inclined construction joints.
Consolidate placed concrete with mechanical vibrating equipment in accordance with ACI 301.

Do not use vibrators to transport concrete inside forms.
Insert and withdraw vibrators vertically at uniformly spaced locations to rapidly penetrate placed layer and at least 6 inches into preceding layer.
Do not insert vibrators into lower layers of concrete that have begun to lose plasticity.
At each insertion, limit duration of vibration to time necessary to consolidate concrete, and complete embedment of reinforcement and other embedded items without causing mixture constituents to segregate.

Deposit and consolidate concrete for floors and slabs in a continuous operation, within limits of construction joints, until placement of a panel or section is complete.

Do not place concrete floors and slabs in a checkerboard sequence.
Consolidate concrete during placement operations, so concrete is thoroughly worked around reinforcement and other embedded items and into corners.
Maintain reinforcement in position on chairs during concrete placement.
Screed slab surfaces with a straightedge and strike off to correct elevations.
Level concrete, cut high areas, and fill low areas.
Slope surfaces uniformly to drains where required.
Begin initial floating using bull floats or darbies to form a uniform and open-textured surface plane, before excess bleedwater appears on the surface.
Do not further disturb slab surfaces before starting finishing operations.

FINISHING FORMED SURFACES

As-Cast Surface Finishes:

At concrete surfaces not exposed to view:

ACI 301 Surface Finish SF-1.0: As-cast concrete texture imparted by form-facing material.

Patch voids larger than 1-1/2 inches wide or 1/2 inch deep.
Remove projections larger than 1 inch.
Tie holes do not require patching.
Surface Tolerance: ACI 117 Class D.


At concrete surfaces exposed to view.

ACI 301 Surface Finish SF-3.0:

Patch voids larger than 3/4 inch wide or 1/2 inch deep.
Remove projections larger than 1/8 inch.
Patch tie holes.
Surface Tolerance: ACI 117 Class A.

Related Unformed Surfaces:

Continue final surface treatment of formed surfaces uniformly across adjacent unformed surfaces unless otherwise indicated.

TOLERANCES

Conform to ACI 117.

INSTALLATION OF CONCRETE LIGHTING POLE BASES

Filling In:

Fill in holes and openings left in concrete structures after Work of other trades is in place unless otherwise indicated.
Mix, place, and cure concrete, as specified, to blend with in-place construction.
Provide other miscellaneous concrete filling indicated or required to complete the Work.

CONCRETE CURING

Protect freshly placed concrete from premature drying and excessive cold or hot temperatures.

Comply with ACI 301 and ACI 306.1 for cold weather protection during curing.
Comply with ACI 301 and ACI 305.1 for hot-weather protection during curing.
Maintain moisture loss no more than 0.2 lb/sq. ft. x h, calculated in accordance with ACI 305.1, before and during finishing operations.

Curing Formed Surfaces:

Cure formed concrete surfaces, including underside of beams, supported slabs, and other similar surfaces.
If forms remain during curing period, moist cure after loosening forms.
If removing forms before end of curing period, continue curing for remainder of curing period.

Cure concrete according to ACI 308.1, and by one or a combination of the following methods:

Moisture Curing:

Continuous Fogging: Maintain standing water on concrete surface until final setting of concrete.
Continuous Sprinkling: Maintain concrete surface continuously wet.
Absorptive Cover: Pre-dampen absorptive material before application; apply additional water to absorptive material to maintain concrete surface continuously wet.


Moisture-Retaining-Cover Curing: Cover concrete surfaces with moisture-retaining cover for curing concrete, placed in widest practicable width, with sides and ends lapped at least 12 inches, and sealed by waterproof tape or adhesive.

Immediately repair any holes or tears during curing period, using cover material and waterproof tape.

JOINT FILLING

Refer to Section 07 9200 - Sealants.

CONCRETE SURFACE REPAIRS

Defective Concrete:

Repair and patch defective areas when approved by Architect.
Remove and replace concrete that cannot be repaired and patched to Architect's approval.

Patching Mortar: Mix dry-pack patching mortar, consisting of 1 part portland cement to 2-1/2 parts fine aggregate passing a No. 16 sieve, using only enough water for handling and placing.

Repairing Formed Surfaces: Surface defects include color and texture irregularities, cracks, spalls, air bubbles, honeycombs, rock pockets, fins and other projections on the surface, and stains and other discolorations that cannot be removed by cleaning.

Immediately after form removal, cut out honeycombs, rock pockets, and voids more than 1/2 inch in any dimension to solid concrete.

Limit cut depth to 3/4 inch.
Make edges of cuts perpendicular to concrete surface.
Clean, dampen with water, and brush-coat holes and voids with bonding agent.
Fill and compact with patching mortar before bonding agent has dried.
Fill form-tie voids with patching mortar or cone plugs secured in place with bonding agent.

Repair defects on surfaces exposed to view by blending white portland cement and standard portland cement, so that, when dry, patching mortar matches surrounding color.

Patch a test area at inconspicuous locations to verify mixture and color match before proceeding with patching.
Compact mortar in place and strike off slightly higher than surrounding surface.

Repair defects on concealed formed surfaces that will affect concrete's durability and structural performance as determined by Architect.

FIELD QUALITY CONTROL

Special Inspections: Owner will engage a special inspector to perform field tests and inspections and prepare testing and inspection reports.

Testing Agency: Engage a qualified testing and inspecting agency to perform tests and inspections and to submit reports.

Testing agency shall be responsible for providing curing container for composite samples on Site and verifying that field-cured composite samples are cured in accordance with ASTM C31.
Testing agency shall immediately report to Architect, Contractor, and concrete manufacturer any failure of Work to comply with Contract Documents.


Testing agency shall report results of tests and inspections, in writing, to Owner, Architect, Contractor, and concrete manufacturer within 48 hours of inspections and tests.

Test reports shall include reporting requirements of ASTM C31, ASTM C39, and ACI 301,

Batch Tickets: For each load delivered, submit three copies of batch delivery ticket to testing agency, indicating quantity, mix identification, admixtures, design strength, aggregate size, design air content, design slump at time of batching, and amount of water that can be added at Project site.

Inspections:

Inspect formwork for shape, location, and dimensions of the concrete member being formed.
Steel-reinforcement placement.
Steel-reinforcement welding.
Headed bolts and studs.
Verification of use of required design mixture.
Concrete placement, including conveying and depositing.
Curing procedures and maintenance of curing temperature.
Verification of concrete strength before removal of shores and forms from beams and slabs.

Concrete Tests: Testing of composite samples of fresh concrete obtained in accordance with ASTM C 172M shall be performed in accordance with the following requirements:

Testing Frequency: Obtain at least one composite sample for each 100 cu. yd. or fraction thereof of each concrete mixture placed each day
Slump: ASTM C143:

One test at point of placement for each composite sample, but not less than one test for each day's pour of each concrete mixture.
Perform additional tests when concrete consistency appears to change.

Air Content: ASTM C231 pressure method, for normal-weight concrete:

One test for each composite sample, but not less than one test for each day's pour of each concrete mixture.

Concrete Temperature: ASTM C1064:

One test hourly when air temperature is 40 deg F and below or 80 deg F and above, and one test for each composite sample.

Compression Test Specimens: ASTM C31:

Cast and laboratory cure two sets of two 6-inch by 12-inch or 4-inch by 8-inch cylinder specimens for each composite sample.
Cast, initial cure, and field cure two sets of two standard cylinder specimens for each composite sample.

Compressive-Strength Tests: ASTM C39.

Test one set of two laboratory-cured specimens at seven days and one set of two specimens at 28 days.
Test one set of two field-cured specimens at seven days and one set of two specimens at 28 days.
A compressive-strength test shall be the average compressive strength from a set of two specimens obtained from same composite sample and tested at age indicated.


When strength of field-cured cylinders is less than 85 percent of companion laboratory-cured cylinders, Contractor shall evaluate operations and provide corrective procedures for protecting and curing in-place concrete.
Strength of each concrete mixture will be satisfactory if every average of any three consecutive compressive-strength tests equals or exceeds specified compressive strength, and no compressive- strength test value falls below specified compressive strength by more than 10 percent of specified compressive strength.
Nondestructive Testing: Impact hammer, sonoscope, or other nondestructive device may be permitted by Architect but will not be used as sole basis for approval or rejection of concrete.
Additional Tests:

Testing and inspecting agency shall make additional tests of concrete when test results indicate that slump, air entrainment, compressive strengths, or other requirements have not been met, as directed by Architect.
Testing and inspecting agency may conduct tests to determine adequacy of concrete by cored cylinders complying with ASTM C42 or by other methods as directed by Architect.

Acceptance criteria for concrete strength shall be in accordance with ACI 301, section 1.6.6.3.

Additional testing and inspecting, at Contractor's expense, will be performed to determine compliance of replaced or additional work with specified requirements.
Correct deficiencies in the Work that test reports and inspections indicate do not comply with the Contract Documents.

PROTECTION

Protect concrete surfaces as follows:

Protect from petroleum stains.
Diaper hydraulic equipment used over concrete surfaces.
Prohibit vehicles from interior concrete slabs.
Prohibit use of pipe-cutting machinery over concrete surfaces.
Prohibit placement of steel items on concrete surfaces.
Prohibit use of acids or acidic detergents over concrete surfaces.
Protect liquid floor treatment from damage and wear during the remainder of construction period. Use protective methods and materials, including temporary covering, recommended in writing by liquid floor treatments installer.


END OF SECTION 03 3000


SECTION 04 2000 - UNIT MASONRY

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Concrete masonry units (CMU).
Clay face brick.
Clay face brick - salvaged.
Mortar and grout.
Steel reinforcing bars.
Masonry-joint reinforcement.
Ties and anchors.
Miscellaneous masonry accessories.

DEFINITIONS

CMU(s): Concrete masonry unit(s).

Reinforced Masonry: Masonry containing reinforcing steel in grouted cells.

TMS: The Masonry Society.

PREINSTALLATION MEETINGS

Preinstallation Conference: Conduct conference at Project site.

ACTION SUBMITTALS

Product Data: For each type of product.

Shop Drawings: For the following:

Masonry Units: Show sizes, profiles, coursing, and locations of special shapes.
Reinforcing Steel: Detail bending, lap lengths, and placement of unit masonry reinforcing bars. Comply with ACI 315. Show elevations of reinforced walls.

Samples for Verification: Submit 3 samples for each type and color of the following:

Clay face brick, in the form of straps of five or more bricks or sample boards.

INFORMATIONAL SUBMITTALS

Qualification Data: For manufacturers, installers.


Mix Designs: For each type of mortar and grout. Include description of type and proportions of ingredients.

Include test reports for mortar mixes required to comply with property specification. Test according to ASTM C109 for compressive strength, ASTM C1506 for water retention, and ASTM C91 for air content.
Include test reports, according to ASTM C1019, for grout mixes required to comply with compressive strength requirement.

Cold-Weather and Hot-Weather Procedures: Detailed description of methods, materials, and equipment to be used to comply with requirements.

QUALITY ASSURANCE

Manufacturer Qualifications: Company specializing in manufacturing the type of products specified in this section with minimum 5 years of documented experience.

Installer Qualifications: Company specializing in performing work of the type specified and with at least 5 years of documented experience.

DELIVERY, STORAGE, AND HANDLING

Store masonry units on elevated platforms in a dry location. If units are not stored in an enclosed location, cover tops and sides of stacks with waterproof sheeting, securely tied. If units become wet, do not install until they are dry.

Store cementitious materials on elevated platforms, under cover, and in a dry location. Do not use cementitious materials that have become damp.

Store aggregates where grading and other required characteristics can be maintained and contamination avoided.

Deliver preblended, dry mortar mix in moisture-resistant containers. Store preblended, dry mortar mix in delivery containers on elevated platforms in a dry location or in covered weatherproof dispensing silos.

Store masonry accessories, including metal items, to prevent corrosion and accumulation of dirt and oil.

FIELD CONDITIONS

Protection of Masonry: During construction, cover tops of walls, projections, and sills with waterproof sheeting at end of each day's work. Cover partially completed masonry when construction is not in progress.

Extend cover a minimum of 24 inches down both sides of walls, and hold cover securely in place.
Where one wythe of multiwythe masonry walls is completed in advance of other wythes, secure cover a minimum of 24 inches down face next to unconstructed wythe, and hold cover in place.

Stain Prevention: Prevent grout, mortar, and soil from staining the face of masonry to be left exposed or painted. Immediately remove grout, mortar, and soil that come in contact with such masonry.

Protect base of walls from rain-splashed mud and from mortar splatter by spreading coverings on ground and over wall surface.
Protect sills, ledges, and projections from mortar droppings.
Protect surfaces of window and door frames, as well as similar products with painted and integral finishes, from mortar droppings.
Turn scaffold boards near the wall on edge at the end of each day to prevent rain from splashing mortar and dirt onto completed masonry.


Cold-Weather Requirements: Do not use frozen materials or materials mixed or coated with ice or frost. Do not build on frozen substrates. Remove and replace unit masonry damaged by frost or by freezing conditions. Comply with cold-weather construction requirements contained in TMS 402/602.

Cold-Weather Cleaning: Use liquid cleaning methods only when air temperature is 40 deg F and higher and will remain s until masonry has dried, but not less than seven days after completing cleaning.

Hot-Weather Requirements: Comply with hot-weather construction requirements contained in TMS 402/602.

PART 2 - PRODUCTS

MANUFACTURERS

Source Limitations for Masonry Units: Obtain exposed masonry units of a uniform texture and color, or a uniform blend within the ranges accepted for these characteristics, from single source from single manufacturer for each product required.

Source Limitations for Mortar Materials: Obtain mortar ingredients of a uniform quality, including color for exposed masonry, from single manufacturer for each cementitious component and from single source or producer for each aggregate.

PERFORMANCE REQUIREMENTS

Masonry Standard: Comply with TMS 402/602 - Building Code Requirements and Specification for Masonry Structures, except as modified by requirements in the Contract Documents.

Reinforcing Steel: Comply with ACI 315 - Guide to Presenting Reinforcing Steel Design Details.

Fire-Resistance Ratings: Comply with requirements for fire-resistance-rated assembly designs indicated.

UNIT MASONRY, GENERAL

Defective Units: Referenced masonry unit standards may allow a certain percentage of units to contain chips, cracks, or other defects exceeding limits stated. Do not use units where such defects are exposed in the completed Work and will be within 20 ft. vertically and horizontally of a walking surface.

CONCRETE MASONRY UNITS

Shapes: Provide shapes indicated and as follows, with exposed surfaces matching exposed faces of adjacent units unless otherwise indicated.

Provide special shapes for lintels, corners, jambs, sashes, movement joints, headers, bonding, and other special conditions.
Provide bullnose units for outside corners unless otherwise indicated.

Field-ground radiused corners are not permitted.

Integral Water Repellent Admixture:

Integral Water Repellent Admixture: Liquid polymeric, integral water-repellent admixture that does not reduce flexural bond strength. Units made with integral water repellent, when tested according to ASTM E514 as a wall assembly made with mortar containing integral water-repellent manufacturer's mortar additive, with test period extended to 24 hours, shall show no visible water or leaks on the back of test specimen.


Locations: Provide units made with integral water repellent admixture at exposed exterior locations and where indicated.
Limitations:

Use only in combination with mortar containing integral water repellent admixture.
Source Limitations: Use water repellent admixtures for masonry units and mortar from a single manufacturer.

Products: Subject to compliance with requirements, provide one of the following:

BASF Corp.; MasterPel 240: www.master-builders-solutions.basf.us.
Euclid Chemical Company (The); an RPM company; Eucon Blocktite Admixture: www.euclidchemical.com.
GCP Applied Technologies Inc.; Dry-Block Block Admixture: www.gcpat.com.

CMUs: ASTM C90.

Unit Compressive Strength: Provide units with minimum average net-area compressive strength of 2800 psi.
Density Classification: Normal weight.
Sizes (Widths): As indicated on Drawings, manufactured to dimensions 3/8 inch less than nominal dimensions.
Manufacturer: Subject to compliance with requirements, provide products from one of the following:

Best Block Company: www.bestblock.net.
Consumers Concrete Corp.: www.consumersconcrete.com.
Echelon by Oldcastle: www.echelonmasonry.com.
Fendt Builder’s Supply, Inc.: www.fendtproducts.com.
Grand Blanc Cement Products: www.grandblanccementproducts.com.
Michigan Certified Concrete: www.micertconcrete.com.
National Block Company: www.nationalblock.com.

CONCRETE AND MASONRY LINTELS

Masonry Lintels:

General: Prefabricated or built-in-place masonry lintels made from bond beam CMUs matching adjacent CMUs in color, texture, and density classification, with reinforcing bars placed as indicated and filled with coarse grout. Cure prefabricated lintels before handling and installing. Temporarily support built-in-place lintels until cured.
Refer to Drawings for lintel sizing, reinforcing, and other requirements. Where not otherwise indicated on Drawings, fabricate lintels with reinforcing bars in accordance with the following table:

LINTEL SECTION (WxH)
CLEAR SPAN
Up to 3’-4”
3-4”+
to 4’-8”
4’-8”+
to 5’-4”
5’-4”+ to 6’
6’+ to
6’-8”
6’-8”+ to
7’-4”
7’-4”+ to
8’-8”
4”x8”
1-#4
1-#4
1-#5
Not Permitted
Not Permitted
Not Permitted
Not Permitted
6”x8”
1-#4
1-#4
2-#4
2-#5
Not Permitted
Not Permitted
Not Permitted
8”x8”
1-#4
2-#4
2-#5
2-#5
2-#5
2-#6
2-#5(T) +
2-#6 (B)
10”x8”
2-#4
2-#4
2-#5
2-#5
2-#5
2-#5(T) +
2-#6 (B)
2-#5(T) +
2-#6 (B)
12”x8”
2-#4
2-#5
2-#5
2-#5
2-#6
2-#5(T) +
2-#6 (B)
2-#5(T) +
2-#6 (B)

Unless otherwise indicated, place reinforcing bars 1 inch from bottom web.


(B) = Bottom.
(T) = Top, place reinforcing bars 1 inch from top of `unit.
Refer to Structural Drawings for clear spans and lintel sections not indicated in table.

Do not splice reinforcing bars.
Support and secure reinforcing bars from displacement. Maintain position within 1/2 inch of dimensioned position.
Place and consolidate grout fill without displacing reinforcing.
Fully grout masonry course immediately above lintel for the length of the lintel.

BRICK

General: Provide shapes indicated and as follows, with exposed surfaces matching finish and color of exposed faces of adjacent units:

For ends of sills and caps and for similar applications that would otherwise expose unfinished brick surfaces, provide units without cores or frogs and with exposed surfaces finished.
Provide special shapes for applications where stretcher units cannot accommodate special conditions, including those at corners, movement joints, bond beams, sashes, and lintels.
Provide special shapes for applications requiring brick of size, form, color, and texture on exposed surfaces that cannot be produced by sawing.
Provide special shapes for applications where shapes produced by sawing would result in sawed surfaces being exposed to view.

Clay Face Brick:

Reuse salvaged brick.
Where salvaged brick is not available provide new brick to match existing adjacent brickwork in color range, texture, and size; subject to Architect’s approval, and complying with the following:

ASTM C216, Grade SW.
Type: FBX or FBS to match existing.

MORTAR AND GROUT MATERIALS

Portland Cement: ASTM C150, Type I or II. Provide natural color or white cement as required to produce mortar color indicated.

Alkali content shall not be more than 0.1 percent when tested according to ASTM C114.

Hydrated Lime: ASTM C207, Type S.

Portland Cement-Lime Mix: Packaged blend of portland cement and hydrated lime containing no other ingredients.

Masonry Cement: ASTM C91.

Mortar Cement: ASTM C1329.

Mortar Pigments: Natural and synthetic iron oxides and chromium oxides, compounded for use in mortar mixes and complying with ASTM C979. Use only pigments with a record of satisfactory performance in masonry mortar.

Manufacturer: Subject to compliance with requirements, provide products from one of the following:

Davis Colors: www.daviscolors.com.
Lambert Corporation: www.lambertusa.com.


Lehigh Hanson: www.lehighhanson.com
Solomon Colors: www.solomoncolors.com.

Aggregate for Mortar: ASTM C144.

For mortar that is exposed to view, use washed aggregate consisting of natural sand or crushed stone.

Aggregate for Grout: ASTM C404.

Water: Potable.

Water-Repellent Admixture: Liquid water-repellent mortar admixture intended for use with CMUs containing integral water repellent.

Limitations:

Use only in combination with masonry units containing integral water repellent admixture.
Source Limitations: Use water repellent admixtures for masonry units and mortar from a single manufacturer.

Products: Subject to compliance with requirements, provide one of the following:

BASF Corp.; MasterPel 210MA: www.master-builders-solutions.basf.us.
Euclid Chemical Company (The); an RPM company; Blocktite Mortar Admixture: www.euclidchemical.com.
GCP Applied Technologies Inc.; Dry-Block Mortar Admixture: www.gcpat.com.

Packaged Dry Material for Mortar for Unit Masonry.

At Contractor's option, prepackaged dry material for mortar may be used subject to compliance with mortar requirements of this section including, but not limited to, the following:

Mortar Types: As indicated.
Color(s): As selected by Architect from manufacturer's full range.
Use only water repellent admixture for mortar from the same manufacturer as water repellent admixture in masonry units.

Portland Cement Based: Premixed Portland cement, hydrated lime, and sand; complying with ASTM C1714 and capable of producing mortar of the specified strength in accordance with ASTM C270 with the addition of water only.

Manufacturer: Subject to compliance with requirements, provide products from one of the following:

Amerimix, an Oldcastle brand; www.amerimix.com.
The QUIKRETE Companies; wwwquikcrete.com.
SPEC MIX, Inc.: www.specmix.com.


Masonry Cement Based: Premixed masonry cement and mason's sand; complying with ASTM C1714 and capable of producing mortar of the specified strength in accordance with ASTM C270 with the addition of water only.

Manufacturer: Subject to compliance with requirements, provide products from one of the following:

Amerimix, an Oldcastle brand; www.amerimix.com.
The QUIKRETE Companies; wwwquikcrete.com.
SPEC MIX, Inc.: www.specmix.com.

Packaged Dry Material for Grout for Masonry: Premixed cementitious materials and dried aggregates; capable of producing grout of the specified strength in accordance with ASTM C476 with the addition of water only.

At Contractor's option, prepackaged dry material for grout may be used subject to compliance with grout requirements of this section.
Manufacturer: Subject to compliance with requirements, provide products from one of the following:

Amerimix, an Oldcastle brand; www.amerimix.com.
The QUIKRETE Companies; wwwquikcrete.com.
SPEC MIX, Inc.: www.specmix.com.

REINFORCEMENT

Manufacturers: Where Basis of Design Products are listed, comply with the following:

Basis of Design Product: The design for each item specified is based on the product named. Subject to compliance with requirements, provide either the named product or a comparable product by one of the following:

Fero Corp.; www.ferocorp.com.
Heckmann Building Products; www.heckmannbuildingprods.com.
Hohmann & Barnard, Inc.; www.h-b.com.
Wire-Bond; www.wirebond.com.

Uncoated-Steel Reinforcing Bars: ASTM A615 or ASTM A996, Grade 60 (Grade 420).

Reinforcing Bar Positioners: Wire units designed to fit into mortar bed joints spanning masonry unit cells and to hold reinforcing bars in center of cells. Units are formed from 0.156-inch steel wire, hot-dip galvanized after fabrication. Provide units designed for number of bars indicated.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: RB and RB-Twin Rebar Positioners.

Reinforcing Bar Lap Joint Ties: ASTM A1064 steel wire, mill galvanized to 16 CFR 1201 Class 3.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: Spyra-Lox Rebar Lap-Joint Tie.

Masonry-Joint Reinforcement, General: ASTM A951.

Interior Walls: Hot-dip galvanized carbon steel.
Exterior Walls: Hot-dip galvanized carbon steel.
Wire Size for Side Rods: 0.148-inch diameter.
Wire Size for Cross Rods: 0.148-inch diameter.
Wire Size for Veneer Ties: 0.187-inch diameter.


Spacing of Cross Rods, Tabs, and Cross Ties: Not more than 16 inches o.c.
Provide in lengths of not less than 10 feet, with prefabricated corner and tee units.

Masonry-Joint Reinforcement for Single-Wythe Masonry: Ladder type with single pair of side rods.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: 220 Ladder-Mesh.

Masonry-Joint Reinforcement for Multiwythe Masonry: Adjustable (two-piece) type, ladder design, with one side rod at each face shell of backing wythe and with separate adjustable ties with pintle-and-eye connections having a maximum horizontal play of 1/16 inch and maximum vertical adjustment of 1-1/4 inches. Size ties to extend at least halfway through facing wythe but with at least 5/8-inch cover on outside face.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: 270 Ladder LOX-ALL Adjustable Eye Wire with 2X-HOOK.

TIES AND ANCHORS

Manufacturers: Where Basis of Design Products are listed, comply with the following:

Basis-of-Design Product: The design for each item specified is based on the product named. Subject to compliance with requirements, provide either the named product or a comparable product by one of the following:

Fero Corp.; www.ferocorp.com.
Heckmann Building Products; www.heckmannbuildingprods.com.
Hohmann & Barnard, Inc.; www.h-b.com.
Wire-Bond; www.wirebond.com.

General: Ties and anchors shall extend at least 1-1/2 inches into veneer but with at least a 5/8-inch cover on outside face.

Materials: Provide ties and anchors specified in this article that are made from materials that comply with the following unless otherwise indicated:

Hot-Dip Galvanized, Carbon-Steel Wire: ASTM A82, with ASTM A153, Class B-2 coating.

Wire Size: 0.187-inch diameter, unless otherwise indicated.

Steel Sheet, Galvanized after Fabrication: ASTM A1008, Commercial Steel, with ASTM A153, Class B coating.
Steel Plates, Shapes, and Bars: ASTM A36.

Adjustable Masonry Veneer Anchors: 2-piece anchors that permit differential movement between masonry veneer and structural backup. Anchor plates not less than 0.075 inch thick, designed for fastening to structural backup through sheathing by two fasteners. Vertical adjustment not less than 2 inches. For cold- formed metal framing and sheathing back-up.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: HB-213 anchors with 2X-HOOK.

Corrugated-Metal Ties: Metal strips not less than 7/8 inch wide with corrugations having a wavelength of 0.3 to 0.5 inch and an amplitude of 0.06 to 0.10 inch made from 0.048 inch-thick (18 gage) steel sheet, galvanized after fabrication.

Basis-of-Design Product: Hohmann & Barnard, Inc.; www.h-b.com: , CWT Corrugated Wall Tie.


MASONRY CLEANERS

Proprietary Acidic Cleaner - For Brick: Manufacturer's standard-strength cleaner designed for removing mortar/grout stains, efflorescence, and other new construction stains from new masonry without discoloring or damaging masonry surfaces. Use product expressly approved for intended use by cleaner manufacturer and manufacturer of masonry units being cleaned.

Basis-of-Design Product: Subject to compliance with requirements, provide PROSOCO, Inc.; www.prosoco.com: Sure Klean 600, Sure Klean Vana Trol or a comparable product by one of the following:

Diedrich Technologies, Inc.; www.diedrichtechnologies.com.

Proprietary Acidic Cleaner – For CMU: Manufacturer's standard-strength cleaner designed for removing mortar/grout stains, efflorescence, and other new construction stains from new masonry without discoloring or damaging masonry surfaces. Use product expressly approved for intended use by cleaner manufacturer and manufacturer of masonry units being cleaned.

Basis-of-Design Product: Subject to compliance with requirements, provide PROSOCO, Inc.; www.prosoco.com: Sure Klean Light Duty Concrete Cleaner or a comparable product by one of the following:

Diedrich Technologies, Inc.; www.diedrichtechnologies.com.

MORTAR AND GROUT MIXES

General:

Use portland cement-lime, masonry cement, or mortar cement mortar unless otherwise indicated.
Do not use admixtures, including pigments, air-entraining agents, accelerators, retarders, water- repellent agents, antifreeze compounds, or other admixtures unless otherwise indicated.
Do not use calcium chloride in mortar or grout.

Preblended, Dry Mortar Mix: Furnish dry mortar ingredients in form of a preblended mix. Measure quantities by weight to ensure accurate proportions, and thoroughly blend ingredients before delivering to Project site.

Mortar for Unit Masonry: Comply with ASTM C270, Proportion Specification. Provide the following types of mortar for applications stated unless another type is indicated.

For masonry below grade or in contact with earth, use Type M.
For reinforced masonry, use Type S.
For exterior, load-bearing masonry, use Type S
For exterior, above-grade nonload-bearing walls and parapet walls, use Type N.
For interior load-bearing and nonload-bearing walls and partitions, use Type N.
For other applications where another type is not indicated, use Type N.

Pigmented Mortar: Use colored cement product or select and proportion pigments with other ingredients to produce color required. Do not add pigments to colored cement products.

Pigments shall not exceed 10 percent of portland cement by weight.
Pigments shall not exceed 5 percent of masonry cement or mortar cement by weight.
Mix to match Architect's samples.
Application: Use pigmented mortar for exposed mortar joints at the following units:

As indicated on Drawings.


Grout for Unit Masonry: Comply with ASTM C476.

Use grout of type indicated or, if not otherwise indicated, of type (fine or coarse) that will comply with TMS 602/ACI 530.1 for dimensions of grout spaces and pour height.
Proportion grout in accordance with ASTM C476, Table 1 or paragraph 4.2.2 for specified 28-day compressive strength indicated, but not less than 3000 psi.
Provide grout with a slump of 8 to 11 inches as measured according to ASTM C143.

PART 3 - EXECUTION

SALVAGING MASONRY

General: Comply with Section 02 4119 - Selective Demolition.

Where indicated, remove and salvage existing masonry.

Carefully remove masonry units by hand. Cut out full units from joint to joint.

If required, use a motor-driven saw designed to cut masonry with clean, sharp, unchipped edges.

Salvage as many whole, undamaged masonry units as needed for new construction.
Salvage damaged masonry units that may be cut and used where cut units are required.
Take care not to chip, crack or otherwise damage surrounding masonry.

Remove mortar, loose particles and soil from salvaged masonry units by cleaning with hand chisels, brushes and water. Store masonry units for reuse.

Clean remaining masonry at edges of removal areas by removing mortar, dust, and loose debris in preparation for new construction.

Support and protect remaining masonry that surrounds removal area. Maintain flashing, reinforcement, lintels, and adjoining construction in an undamaged condition.

EXAMINATION

Examine conditions, with Installer present, for compliance with requirements for installation tolerances and other conditions affecting performance of the Work.

For the record, prepare written report, endorsed by Installer, listing conditions detrimental to performance of the Work.
Verify that foundations are within tolerances specified.
Verify that reinforcing dowels are properly placed.
Verify that substrates are free of substances that impair mortar bond.
Verify that built-in items are in proper location, and ready for roughing into masonry work
Verify that related items provided under other sections are properly sized and located.
Before installation, examine rough-in and built-in construction for piping systems to verify actual locations of piping connections.

Proceed with installation only after unsatisfactory conditions have been corrected.


INSTALLATION, GENERAL

Coursing and Bonding:

Match coursing and bonding of existing masonry, unless otherwise indicated on Drawings.
Establish lines, levels, and coursing indicated. Protect from displacement
Maintain masonry courses to uniform dimension. Form vertical and horizontal joints of uniform thickness.
Do not use units with less-than-nominal 4-inch horizontal face dimensions at corners or jambs.
Bond and interlock each course of each wythe at corners.
Tooth-in new masonry work with existing, unless otherwise indicated on Drawings.

Thickness: Build cavity and composite walls and other masonry construction to full thickness shown. Build single-wythe walls to actual widths of masonry units, using units of widths indicated.

Build chases and recesses to accommodate items specified in this and other Sections.

Leave openings for equipment to be installed before completing masonry. After installing equipment, complete masonry to match construction immediately adjacent to opening.

Use full-size units without cutting if possible. If cutting is required to provide a continuous pattern or to fit adjoining construction, cut units with motor-driven saws; provide clean, sharp, unchipped edges. Allow units to dry before laying unless wetting of units is specified. Install cut units with cut surfaces and, where possible, cut edges concealed.

Select and arrange units for exposed unit masonry to produce a uniform blend of colors and textures. Mix units from several pallets or cubes as they are placed.

Wetting of Brick: Wet brick before laying if initial rate of absorption exceeds 30 g/30 sq. in.per minute when tested according to ASTM C67. Allow units to absorb water so they are damp but not wet at time of laying.

LAYING MASONRY WALLS

Lay out walls in advance for accurate spacing of surface bond patterns with uniform joint thicknesses and for accurate location of openings, movement-type joints, returns, and offsets. Avoid using less-than-half-size units, particularly at corners, jambs, and, where possible, at other locations.

Stopping and Resuming Work: Stop work by stepping back units in each course from those in course below; do not tooth. When resuming work, clean masonry surfaces that are to receive mortar, remove loose masonry units and mortar, and wet brick if required before laying fresh masonry.

Built-in Work: As construction progresses, build in items specified in this and other Sections. Fill in solidly with masonry around built-in items.

Wall Penetrations:

Cut and set masonry units tightly around steel, pipes, conduit, and other wall penetrations; space between penetrating items and masonry shall not exceed 1 inch in width unless otherwise indicated.
Fill space between penetrating items and masonry solidly with mortar unless otherwise indicated.
At fire-rated wall construction, refer to Section 07 8413 – Firestopping, for application of firestopping materials.

Where built-in items are to be embedded in cores of hollow masonry units, place a layer of metal lath, wire mesh, or plastic mesh in the joint below, and rod mortar or grout into core.

Fill cores in hollow CMUs with grout 16 inches under bearing plates, beams, lintels, posts, and similar items unless otherwise indicated.


Build nonload-bearing interior partitions full height of story to underside of solid floor or roof structure above unless otherwise indicated.

Install compressible filler in joint between top of partition and underside of structure above.

MORTAR BEDDING AND JOINTING

Lay CMUs as follows:

Bed face shells in mortar and make head joints of depth equal to bed joints.
Bed webs in mortar in all courses of piers, columns, and pilasters.
Bed webs in mortar in grouted masonry, including starting course on footings.
Fully bed entire units, including areas under cells, at starting course on footings where cells are not grouted.
Fully bed units and fill cells with mortar at anchors and ties as needed to fully embed anchors and ties in mortar.

Lay solid masonry units with completely filled bed and head joints; butter ends with sufficient mortar to fill head joints and shove into place. Do not deeply furrow bed joints or slush head joints.

Do not shift or tap masonry units after mortar has achieved initial set. Where adjustment must be made, remove mortar and replace.

Tool exposed joints slightly concave when thumbprint hard, using a jointer larger than joint thickness unless otherwise indicated.

Cut joints flush at the following locations:

Where wall tile is scheduled.
At masonry walls to receive plaster or other direct-applied finishes (other than paint) unless otherwise indicated.
Where indicated to receive waterproofing, wall insulation, or air barriers unless otherwise indicated.

MASONRY-JOINT REINFORCEMENT

General: Install entire length of longitudinal side rods in mortar with a minimum cover of 5/8 inch on exterior side of walls, 1/2 inch elsewhere. Lap reinforcement a minimum of 6 inches.

Space reinforcement not more than 16 inches o.c.
Space reinforcement not more than 8 inches o.c. in foundation walls and parapet walls.
Place masonry joint reinforcement in first and second horizontal joints above and below openings. Extend minimum 16 inches each side of opening.

Interrupt joint reinforcement at control and expansion joints unless otherwise indicated.

Provide continuity at corners by using prefabricated L-shaped units.

Cut and bend reinforcing units as directed by manufacturer for continuity at returns, offsets, column fireproofing, pipe enclosures, and other special conditions.

Intersecting and Abutting Walls: Unless vertical expansion or control joints are indicated at juncture, bond walls together using one of the following, unless otherwise indicated on Drawings:

Provide continuity with masonry-joint reinforcement by using prefabricated T-shaped units.
Provide rigid metal anchors not more than 24 inches o.c., embed ends in mortar-filled cores.


REINFORCED UNIT MASONRY AND GROUTING

Placing Reinforcement: Comply with requirements in TMS 402/602.

Grouting: Do not place grout until entire height of masonry to be grouted has attained enough strength to resist grout pressure.

Comply with requirements in TMS 402/602 for cleanouts and for grout placement, including minimum grout space and maximum pour height.
Support and secure reinforcing bars from displacement. Maintain position within 1/2 inch of dimensioned position.
Place and consolidate grout fill without displacing reinforcing.

LINTELS

Install steel lintels where indicated.

Provide steel, concrete, or masonry lintels at the following locations:

Where indicated on Drawings
At openings of more than 12 inches wide at modular brick-size units and 24 inches wide at CMU block-size units; whether or not a lintel is indicated on Drawings.

Provide minimum bearing of 8 inches at each jamb unless otherwise indicated.

Fully grout masonry course immediately above masonry and concrete lintels for the length of the lintel.

COMPOSITE MASONRY

Bond wythes of composite masonry together as follows:

Masonry-Joint Reinforcement: Installed in horizontal mortar joints.

Where bed joints of both wythes align, use ladder-type reinforcement extending across both wythes.
Where bed joints of wythes do not align, use adjustable-type (two-piece-type) reinforcement.

Collar Joints: Solidly fill collar joints by parging face of first wythe that is laid and shoving units of other wythe into place.

Corners: Provide interlocking masonry unit bond in each wythe and course at corners unless otherwise indicated.

Provide continuity with masonry-joint reinforcement at corners by using prefabricated L-shaped units as well as masonry bonding.

Intersecting and Abutting Walls: Unless vertical expansion or control joints are shown at juncture, bond walls together using one of the following methods:

Provide continuity with masonry-joint reinforcement by using prefabricated T-shaped units.
Provide rigid metal anchors not more than 24 inches o.c. If used with hollow masonry units, embed ends in mortar-filled cores.


CAVITY WALLS

Bond wythes of cavity walls together as follows:

Masonry-Joint Reinforcement: Installed in horizontal mortar joints.

Where bed joints of both wythes align, use ladder-type reinforcement extending across both wythes.
Where bed joints of wythes do not align, use adjustable-type (two-piece-type) reinforcement.
Where one wythe is of clay masonry and the other of concrete masonry, use adjustable-type (two-piece-type) reinforcement to allow for differential movement regardless of whether bed joints align.
Embed tie sections in masonry joints. Provide minimum cover of 5/8 inch on exterior side of walls, 1/2 inch elsewhere.

Keep cavities clean of mortar droppings and other materials during construction. Bevel beds away from cavity, to minimize mortar protrusions into cavity. Do not attempt to trowel or remove mortar fins protruding into cavity.

TOLERANCES

Dimensions and Locations of Elements:

For dimensions in cross section or elevation, do not vary by more than plus 1/2 inch or minus 1/4 inch.
For location of elements in plan, do not vary from that indicated by more than plus or minus 1/2 inch.
For location of elements in elevation, do not vary from that indicated by more than plus or minus 1/4 inch in a story height or 1/2 inch total.

Lines and Levels:

For bed joints and top surfaces of bearing walls, do not vary from level by more than 1/4 inch in 10 feet, or 1/2-inch maximum.
For conspicuous horizontal lines, such as lintels, sills, parapets, and reveals, do not vary from level by more than 1/8 inch in 10 feet, 1/4 inch in 20 feet, or 1/2-inch maximum.
For vertical lines and surfaces, do not vary from plumb by more than 1/4 inch in 10 feet, 3/8 inch in 20 feet, or 1/2-inch maximum.
For conspicuous vertical lines, such as external corners, door jambs, reveals, and expansion and control joints, do not vary from plumb by more than 1/8 inch in 10 feet, 1/4 inch in 20 feet, or 1/2-inch maximum.
For lines and surfaces, do not vary from straight by more than 1/4 inch in 10 feet, 3/8 inch in 20 feet, or 1/2-inch maximum.
For vertical alignment of exposed head joints, do not vary from plumb by more than 1/4 inch in 10 feet, or 1/2-inc maximum.
For faces of adjacent exposed masonry units, do not vary from flush alignment by more than 1/16 inch except due to warpage of masonry units within tolerances specified for warpage of units.

Joints:

For bed joints, do not vary from thickness indicated by more than plus or minus 1/8 inch, with a maximum thickness limited to 1/2 inch.
For exposed bed joints, do not vary from bed-joint thickness of adjacent courses by more than 1/8 inch.
For head and collar joints, do not vary from thickness indicated by more than plus 3/8 inch or minus 1/4 inch.


For exposed head joints, do not vary from thickness indicated by more than plus or minus 1/8 inch Do not vary from adjacent bed-joint and head-joint thicknesses by more than 1/8 inch.
For exposed bed joints and head joints of stacked bond, do not vary from a straight line by more than 1/16 inch from one masonry unit to the next.

REPAIRING, POINTING, AND CLEANING

Remove and replace masonry units that are loose, chipped, broken, stained, or otherwise damaged or that do not match adjoining units. Install new units to match adjoining units; install in fresh mortar, pointed to eliminate evidence of replacement.

Pointing: During the tooling of joints, enlarge voids and holes, except weep holes, and completely fill with mortar. Point up joints, including corners, openings, and adjacent construction, to provide a neat, uniform appearance. Prepare joints for sealant application, where indicated.

In-Progress Cleaning: Clean unit masonry as work progresses by dry brushing to remove mortar fins and smears before tooling joints.

Final Cleaning: After mortar is thoroughly set and cured, clean exposed masonry as follows:

Remove large mortar particles by hand with wooden paddles and nonmetallic scrape hoes or chisels.
Test cleaning methods on sample wall panel; leave one-half of panel uncleaned for comparison purposes. Obtain Architect's approval of sample cleaning before proceeding with cleaning of masonry.
Protect adjacent stone and nonmasonry surfaces from contact with cleaner by covering them with liquid strippable masking agent or polyethylene film and waterproof masking tape.
Wet wall surfaces with water before applying cleaners; remove cleaners promptly by rinsing surfaces thoroughly with clear water.
Clean masonry using one or more of the following methods:

Clean brick by bucket-and-brush hand-cleaning method described in BIA Technical Notes 20.
Clean concrete masonry by applicable cleaning methods indicated in NCMA TEK 8-4A.
Clean masonry with a proprietary acidic cleaner applied according to manufacturer's written instructions.

MASONRY WASTE DISPOSAL

Salvageable Materials: Unless otherwise indicated, excess masonry materials are Contractor's property. At completion of unit masonry work, remove from Project site.

Masonry Waste Recycling: Return broken CMUs to manufacturer for recycling.

Excess Masonry Waste: Remove excess masonry waste that cannot be recycled and legally dispose of off Owner's property.


END OF SECTION 04 2000


SECTION 07 9200 - JOINT SEALANTS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

This Section includes:

Silicone joint sealants.
Latex joint sealants.
Joint backings and accessories.

ACTION SUBMITTALS

Product Data: For each joint-sealant product indicated.

Samples for Initial Selection: Manufacturer's color charts consisting of strips of cured sealants showing the full range of colors available for each product exposed to view.

Samples for Verification: For each kind and color of joint sealant required, provide Samples with joint sealants in 1/2-inch-wide joints formed between two 6-inch-long strips of material matching the appearance of exposed surfaces adjacent to joint sealants.

Joint-Sealant Schedule: Include the following information:

Joint-sealant application, joint location, and designation.
Joint-sealant manufacturer and product name.
Joint-sealant formulation.
Joint-sealant color.

INFORMATIONAL SUBMITTALS

Product Test Reports: For each kind of joint sealant, for tests performed by manufacturer and witnessed by a qualified testing agency.

Sample Warranties: For special warranties.

QUALITY ASSURANCE

Installer Qualifications: Company specializing in performing the work of this section and with at least 5 years of documented experience.

Source Limitations: Obtain each type of joint sealant through one source from a single manufacturer.

FIELD CONDITIONS

Do not proceed with installation of joint sealants under the following conditions:

When ambient and substrate temperature conditions are outside limits permitted by joint-sealant manufacturer or are below 40 deg F.
When joint substrates are wet.


Where joint widths are less than those allowed by joint-sealant manufacturer for applications indicated.
Where contaminants capable of interfering with adhesion have not yet been removed from joint substrates.

WARRANTY

Special Installer's Warranty: Installer agrees to repair or replace joint sealants that do not comply with installation, performance and other requirements specified in this Section within specified warranty period.

Warranty Period: Two years from date of Substantial Completion.

Special Manufacturer's Warranty: Manufacturer agrees to furnish joint sealants to repair or replace those joint sealants that do not comply with performance and manufacturing requirements specified in this Section within specified warranty period.

Warranty Period: Five years from date of Substantial Completion.

Special warranties specified in this article exclude deterioration or failure of joint sealants from the following:

Movement of the structure caused by stresses on the sealant exceeding sealant manufacturer's written specifications for sealant elongation and compression.
Disintegration of joint substrates from causes exceeding design specifications.
Mechanical damage caused by individuals, tools, or other outside agents.
Changes in sealant appearance caused by accumulation of dirt or other atmospheric contaminants.

PART 2 - PRODUCTS

JOINT SEALANTS, GENERAL

Compatibility: Provide joint sealants, backings, and other related materials that are compatible with one another and with joint substrates under conditions of service and application, as demonstrated by joint- sealant manufacturer, based on testing and field experience.

Colors of Exposed Joint Sealants: As selected by Architect from manufacturer's full range, unless otherwise indicated.

PERFORMANCE REQUIREMENTS

Provide exterior joint sealants that establish and maintain watertight and airtight continuous joint seals without staining or deteriorating joint substrates.

Provide joint sealants for interior applications that establish and maintain airtight and water-resistant continuous joint seals without staining or deteriorating joint substrates.

SILICONE JOINT SEALANTS

Silicone, Nonstaining – JS1:

ASTM C920, Type S, Grade NS, Class 50; Uses NT, A, G, M and O.
Non-Staining: No staining of substrates when tested according to ASTM C1248.
Cure Type: Single-component, neutral-curing.
Hardness Range: Comply with one of the following:

15 to 35, Shore A, when tested in accordance with ASTM C661.
25 to 35, Shore A, when tested in accordance with ASTM D2240.


Products: Subject to compliance with requirements, provide one of the following:

Dow Corning Corporation; Dowsil 756 SMS Building Sealant: www.dow.com.
Momentive Performance Materials, Inc./GE; SCS9000 SilPruf NB: www.siliconeforbuilding.com.
Pecora Corporation; 890NST: www.pecora.com.
Sika Corporation; Sikasil WS-295 FPS: www.usa.sika.com.
Tremco, Inc.; Spectrem 3: www.tremcosealants.com.

LATEX JOINT SEALANTS

Acrylic Latex – JS5:

Acrylic latex or siliconized acrylic latex
ASTM C834, Type OP, Grade NF or Minus 18 Degrees C (0 Degrees F).
Products: Subject to compliance with requirements, provide one of the following:

Bostik, Inc.; PWC; www.bostik.com.
Franklin International Inc; Titebond Painter's Plus Caulk: www.titebond.com.
Pecora Corporation; AC-20 +Silicone: www.pecora.com.
Sherwin Williams; 950A Siliconized Acrylic Latex Caulk: www.sherwin-williams.com.
Tremco, Inc.; Tremflex 834: www.tremcosealants.com.

JOINT-SEALANT BACKING

Sealant Backing Material, General: Nonstaining; compatible with joint substrates, sealants, primers, and other joint fillers; and approved for applications indicated by sealant manufacturer based on field experience and laboratory testing.

Cylindrical Sealant Backings (Backer Rod): ASTM C1330, Type C (closed-cell material with a surface skin) or Type B (bicellular material with a surface skin) as approved in writing by joint-sealant manufacturer for joint application indicated, and of size and density to control sealant depth and otherwise contribute to producing optimum sealant performance.

Bond-Breaker Tape: Polyethylene tape or other plastic tape recommended by sealant manufacturer for preventing sealant from adhering to rigid, inflexible joint-filler materials or joint surfaces at back of joint. Provide self-adhesive tape where applicable.

MISCELLANEOUS MATERIALS

Primer: Material recommended by joint-sealant manufacturer where required for adhesion of sealant to joint substrates indicated, as determined from preconstruction joint-sealant-substrate tests and field tests.

Cleaners for Nonporous Surfaces: Chemical cleaners acceptable to manufacturers of sealants and sealant backing materials, free of oily residues or other substances capable of staining or harming joint substrates and adjacent nonporous surfaces in any way and formulated to promote optimum adhesion of sealants to joint substrates.

Masking Tape: Nonstaining, nonabsorbent material compatible with joint sealants and surfaces adjacent to joints.


PART 3 - EXECUTION

EXAMINATION

Examine joints indicated to receive joint sealants, with Installer present, for compliance with requirements for joint configuration, installation tolerances, and other conditions affecting performance of the Work.

Proceed with installation only after unsatisfactory conditions have been corrected.

PREPARATION

Surface Cleaning of Joints: Clean out joints immediately before installing joint sealants to comply with joint- sealant manufacturer's written instructions and the following requirements:

Remove all foreign material from joint substrates that could interfere with adhesion of joint sealant, including dust, paints (except for permanent, protective coatings tested and approved for sealant adhesion and compatibility by sealant manufacturer), old joint sealants, oil, grease, waterproofing, water repellents, water, surface dirt, and frost.
Clean porous joint substrate surfaces by brushing, grinding, mechanical abrading, or a combination of these methods to produce a clean, sound substrate capable of developing optimum bond with joint sealants. Remove loose particles remaining after cleaning operations above by vacuuming or blowing out joints with oil-free compressed air. Porous joint substrates include, but are not limited to, the following:

Concrete.
Masonry.

Remove laitance and form-release agents from concrete.
Clean nonporous joint substrate surfaces with chemical cleaners or other means that do not stain, harm substrates, or leave residues capable of interfering with adhesion of joint sealants. Nonporous joint substrates include, but are not limited to, the following:

Metal.
Glass.
Porcelain enamel.

Joint Priming: Prime joint substrates where recommended by joint-sealant manufacturer or as indicated by preconstruction joint-sealant-substrate tests or prior experience. Apply primer to comply with joint-sealant manufacturer's written instructions. Confine primers to areas of joint-sealant bond; do not allow spillage or migration onto adjoining surfaces.

Masking Tape: Use masking tape where required to prevent contact of sealant or primer with adjoining surfaces that otherwise would be permanently stained or damaged by such contact or by cleaning methods required to remove sealant smears. Remove tape immediately after tooling without disturbing joint seal.

INSTALLATION OF JOINT SEALANTS

General: Comply with joint-sealant manufacturer's written installation instructions for products and applications indicated, unless more stringent requirements apply.

Sealant Installation Standard: Comply with recommendations in ASTM C1193 for use of joint sealants as applicable to materials, applications, and conditions indicated.


Install sealant backings of kind indicated to support sealants during application and at position required to produce cross-sectional shapes and depths of installed sealants relative to joint widths that allow optimum sealant movement capability.

Do not leave gaps between ends of sealant backings.
Do not stretch, twist, puncture, or tear sealant backings.
Remove absorbent sealant backings that have become wet before sealant application and replace them with dry materials.

Install bond-breaker tape behind sealants where sealant backings are not used between sealants and backs of joints.

Install sealants using proven techniques that comply with the following and at the same time backings are installed:

Place sealants so they directly contact and fully wet joint substrates.
Completely fill recesses in each joint configuration.
Produce uniform, cross-sectional shapes and depths relative to joint widths that allow optimum sealant movement capability.

Tooling of Nonsag Sealants: Immediately after sealant application and before skinning or curing begins, tool sealants according to requirements specified in subparagraphs below to form smooth, uniform beads of configuration indicated; to eliminate air pockets; and to ensure contact and adhesion of sealant with sides of joint.

Remove excess sealant from surfaces adjacent to joints.
Use tooling agents that are approved in writing by sealant manufacturer and that do not discolor sealants or adjacent surfaces.
Provide concave joint profile per Figure 8A in ASTM C1193 unless otherwise indicated or recommended by sealant manufacturer.

Use masking tape to protect surfaces adjacent to tooled joints.

CLEANING

Clean off excess sealant or sealant smears adjacent to joints as the Work progresses by methods and with cleaning materials approved in writing by manufacturers of joint sealants and of products in which joints occur.

PROTECTION

Protect joint sealants during and after curing period from contact with contaminating substances and from damage resulting from construction operations or other causes so sealants are without deterioration or damage at time of Substantial Completion. If, despite such protection, damage or deterioration occurs, cut out, remove, and repair damaged or deteriorated joint sealants immediately so installations with repaired areas are indistinguishable from original work.

JOINT-SEALANT SCHEDULE

Vertical and Horizontal Nontraffic Surfaces:

Exterior Joints:

Joint Sealant: Silicone, Nonstaining – JS1.


Interior Joints:

Latex Joint Sealant: Acrylic Latex – JS5.


END OF SECTION 07 9200


SECTION 09 9600 - HIGH-PERFORMANCE COATINGS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

High performance coatings - non-traffic surfaces.

DEFINITIONS

Conform to ASTM D16 for interpretation of terms used in this section

DFT: Dry film thickness, measured in mils.

WFT: Wet film thickness, measured in mils.

Mils: One one-thousandth of an inch. Used to measure thickness of coating films.

ACTION SUBMITTALS

Product Data: For each type of product. Include preparation requirements and application instructions. Include the following:

Indicate VOC content.
Manufacturer's name, product name and/or catalog number, and general product category.

Example of general product categories:

Interior finish coat - latex, eggshell.
Exterior primer for ferrous metal.

For each high-performance coating system and substrate, indicate which products are to be used.

Examples:

Interior Waterborne Acrylic Epoxy Paint for Concrete Masonry Units:

Primer: Name of specific product provided.
Finish Coats: Name of specific product provided.

Interior High Performance Coating for Structural Steel.

Primer: Name of specific product provided.
Intermediate Coat: Name of specific product provided.
Top Coat: Name of specific product provided.

Use same designations indicated on Drawings and Schedules.


Samples: Submit 3 paper "draw down" samples, 8-1/2 by 11 inches in size, illustrating each color and finish specified.

High-performance coating color submittals will not be considered until color submittals for major materials not to be painted, such as masonry and storefront finishes, have been approved.

INFORMATIONAL SUBMITTALS

Qualification Data: For installer.

MAINTENANCE MATERIAL SUBMITTALS

Paint Maintenance Manual: Submit coating maintenance manual including:

Finish schedule showing where each product, color, and finish was used.
Product technical data sheets.
Material safety data sheets (MSDS).
Care and cleaning instructions.
Touch-up procedures.
Repair of painted and finished surfaces.

Color Chips: After final approval of all colors, submit color chips of all coatings used with manufacturer’s name, product, and mix formulation of each color, finish, and coating for the purpose of future re-ordering of coatings.

Color chips shall be at least six (6) inches square.
Include in Paint Maintenance Manual.

QUALITY ASSURANCE

Applicator Qualifications: Company specializing in performing the type of work specified with minimum 5 years documented experience.

Only qualified journeypersons, as defined by local jurisdiction, shall be engaged in high-performance coating work. Apprentices may be employed provided they work under the direct supervision of a qualified journeyperson in accordance with trade regulations.

DELIVERY, STORAGE, AND HANDLING

Store materials not in use in tightly covered containers in well-ventilated areas with ambient temperatures continuously maintained at not less than 45 deg F.

Maintain containers in clean condition, free of foreign materials and residue.
Remove rags and waste from storage areas daily.

FIELD CONDITIONS

Apply coatings only when temperature of surfaces to be painted and ambient air temperatures are between 50 and 95 deg F.

Do not apply coatings when relative humidity exceeds 85 percent; at temperatures of less than 5 deg F above the dew point; or to damp or wet surfaces.

Work may continue during inclement weather if surfaces and areas to be coated are enclosed and heated within temperature limits specified by manufacturer during application and drying periods.


Apply coatings only to dry, clean, and adequately prepared surfaces in areas where dust is no longer generated by construction activities such that airborne particles will not affect the quality of finished surfaces.

PART 2 - PRODUCTS

MANUFACTURERS

Source Limitations:

Provide coating products from same manufacturer, unless otherwise specified.
Obtain block fillers and primers for each coating system from the same manufacturer as the finish coats, unless otherwise specified.
Exceptions shall be permitted, provided approval of Architect is obtained using specified procedures for substitutions.

High Performance Coating Manufacturers: For each coating specified in Part 2, provide one of the products listed, subject to compliance with requirements. Products shall be from one of the following:

Benjamin Moore: Benjamin Moore & Co.: www: benjaminmoore.com.
Carboline Company www.carboline.com.
PPG: PPG Industries, Inc., Architectural Coatings: www.ppgpaints.com.
Sherwin-Williams: The Sherwin-Williams Company: www: sherwin-williams.com.
Tnemec: Tnemec Company Inc.: www.tnemec.com.

HIGH-PERFORMANCE COATINGS, GENERAL

Material Compatibility:

Materials for use within each paint system shall be compatible with one another and substrates indicated, under conditions of service and application as demonstrated by manufacturer, based on testing and field experience.
For each coat in a paint system, products shall be recommended in writing by top coat manufacturers for use in paint system and on substrate indicated.
Shop-applied Primer Compatibility for Steel: Field-applied primers and top coats shall be compatible with one another and shop-applied primers. Refer to Division 05 sections for shop-applied primers for steel.

VOC Content:

Determination of VOC Content: Testing and calculation in accordance with 40 CFR 59, Subpart D (EPA Method 24), exclusive of colorants added to a tint base and water added at project site; or other method acceptable to authorities having jurisdiction
For field applications that are inside the weatherproofing system, paints and coatings shall comply with the following VOC content limits unless stricter limits are required by authorities having jurisdiction:

Flat Paints and Coatings: 50 g/L.
Nonflat Paints and Coatings: 50 g/L.
Primers, Sealers, and Undercoaters: 100 g/L.
Rust-Preventive Coatings: 100 g/L.
Zinc-Rich Industrial Maintenance Primers: 100 g/L.

Supply each coating material in quantity required to complete entire project's work from a single production run.

Do not reduce, thin, or dilute paint or finishes or add materials unless such procedure is specifically described in manufacturer's product instructions.


Coating Finishes: Gloss and sheen levels.

Product names are not acceptable for coating finish identification.

For coating finishes specified, provide one of the listed products; some listed products may not comply with gloss and sheen levels as defined by this Section.
Coating finishes of product substitution requests shall comply with gloss and sheen levels as defined by this Section for the coating finish specified.

Coating finishes shall be defined by the coating’s gloss and sheen levels as determined by testing coating samples according to ASTM D523, using 60 (Gloss) and 85 (Sheen) degree geometry. Coating finish gloss and sheen shall be as follows:

Level 1 – Flat/Matte: Comply with both of the following:

60 Degrees: Value not more than 5 units.
85 Degrees: Value not more than 10 units.

Level 2 – Velvet: Comply with both of the following:

60 Degrees: Value not more than 10 units.
85 Degrees: Value between 10 and 35 units.

Level 3 – Eggshell: Comply with both of the following:

60 Degrees: Value between 10 and 25 units.
85 Degrees: Value between 10 and 35 units.

Level 4 – Satin: Comply with both of the following:

60 Degrees: Value between 20 and 35 units.
85 Degrees: Value not less than 35 units.

Level 5 – Semigloss:

60 Degrees: Value between 35 and 70 units.

Level 6 – Gloss:

60 Degrees: Value between 70 and 85 units.

Level 7 – High Gloss:

60 Degrees: Value more than 85 units.

Where coating finishes are not specified, provide finish as selected by Architect.

Colors: As indicated in Room Finish Schedule on Drawings or, if not indicated, to match Architect’s samples.

For opaque coatings, tint each coat including primer coat and intermediate coats, one-half shade lighter than succeeding coat, with final top coat as indicated color.


INTERIOR HIGH PERFORMANCE COATINGS - NON-TRAFFIC SURFACES

General:

Unless otherwise indicated, each high performance coating system consists of the following:

Primer: One coat based on substrate material.
Top Coats: Two coats based on required finish and substrate material.

Required Finishes: For each high performance coating, provide paint finishes as follows unless otherwise indicated:

All High performance coatings: Semigloss.

Interior High Performance Systems – Non-Traffic Surfaces.

Primers:

Primer for concrete: Two-component epoxy or acrylic/latex primer.

Benjamin Moore: Ultra Spec High Build Primer N609; DFT 2.0 to 3.0 mils.
Carboline; Sanitile 120; DFT 1.0 to 2.0 mils.
PPG; Perma-Crete Interior/Exterior Alkali Resistant Primer, 4-603XI; DFT 1.4 to 2.6 mils.
Sherwin Williams; Loxon Concrete and Masonry Primer-Sealer LX02; DFT 2.1 to 3.2 mils.

Block Filler/primer for concrete masonry units: Acrylic/latex block filler, water-based.

Benjamin Moore: Ultra Spec Hi Build Masonry Block Filler 571; DFT 8.5 to 11.3 mils.
Carboline; Sanitle 100; DFT 6.0 to 12.0 mils.
PPG; Perma-Crete Concrete & Masonry Surfacer/Filler 4-100XI; DFT 8.0 to 11.0 mils.
Sherwin Williams:

For Gloss Finish Top Coat: Pro Industrial Heavy Duty Block Filler B42 Series;
DFT 8.0 to 10.5 mils
For Semigloss and Eggshell Finish Top Coats: Loxon Acrylic Block Surfacer LX01 Series; DFT 8.8 mils.

Primer for aluminum, ferrous metal, and galvanized steel: Rust-inhibitive acrylic/latex primer, water-based.

Benjamin Moore; Ultra Spec HP Acrylic Metal Primer HP04 ; DFT 1.7 to 2.3 mils.
Carboline; Carbocrylic 3358; DFT 2.0 to 3.0 mils.
PPG; Pitt-Tech Plus 4020 PF; DFT 2.2 to 3.5 mils.
Sherwin Williams; Pro Industrial Pro-Cryl Universal Primer B66 Series; DFT 1.9 to 3.8 mils.

Primer for gypsum board, and gypsum plaster: Acrylic/latex primer, water-based.

Benjamin Moore; Super Hide Zero VOC Interior Latex Primer 354; DFT 1.3 mils.
Carboline; Sanitile 120; DFT 1.0 to 2.0 mils.
PPG; Speedhide Zero Interior Zero VOC & Low Oder Primer 6-4900XI; DFT 1.4 mils.
Sherwin Williams; ProMar 200 Zero V.O.C. Interior Latex Primer B28W02600; DFT 1.0 mils.


Primer for previously painted surfaces; including concrete and masonry: Acrylic/latex stain- blocking primer/sealer with high adhesion, water-based.

Benjamin Moore; Insul-X Prime All Multi-Surface Latex Primer Sealer AP-1000; DFT
1.3 mils.
Carboline; Sanitile 120; DFT 1.0 to 2.0 mils.
PPG; Seal Grip Gripper Interior/Exterior 100% Acrylic Latex Primer 17-921XI Series; DFT 1.6 mils.
Sherwin Williams; PrepRite ProBlock Interior-Exterior Latex Primer-Sealer B51-600 Series; DFT 1.4 mils.

Primer for insulated piping and insulated ductwork: Acrylic/latex stain-blocking primer/sealer with high adhesion, water-based.

Benjamin Moore; Insul-X Prime All Multi-Surface Latex Primer Sealer AP-1000; DFT
1.3 mils.
Carboline; Sanitile 120; DFT 1.0 to 2.0 mils.
PPG; Seal Grip Gripper Interior/Exterior 100% Acrylic Latex Primer 17-921XI Series; DFT 1.6 mils.
Sherwin Williams; PrepRite ProBlock Interior-Exterior Latex Primer-Sealer B51-600 Series; DFT 1.4 mils.

Top Coats:

Semigloss Finish: Single or multi component, waterbased, acrylic epoxy.

Finish coats for all surfaces:

Benjamin Moore; Corotech Pre-Catalyzed Waterborne Epoxy Semi-Gloss V341; DFT 1.5 to 1.9 mils
Carboline; Sanitile 255 - Semi-Gloss; DFT 2.0 to 3.0 mils.
PPG; Aquapon WB EP Semi-Gloss; DFT 2.0 to 3.0 mils.
Sherwin Williams; Pro Industrial Pre-Catalyzed Waterbased Epoxy Semi-Gloss K46 Series; DFT 1.5 mils.

ACCESSORY MATERIALS

Accessory Materials: Provide cleaning materials, preparation materials, and miscellaneous materials required to properly prepare and apply coatings.

PART 3 - EXECUTION

EXAMINATION

Examine substrates and conditions, with Applicator present, for compliance with requirements for maximum moisture content and other conditions affecting performance of the Work.

Maximum Moisture Content of Substrates: When measured with an electronic moisture meter as follows:

Concrete: 12 percent.
Masonry (Clay and CMUs): 12 percent.
Gypsum Board: 12 percent.

Gypsum Board Substrates: Verify that finishing compound is sanded smooth.

Verify suitability of substrates, including surface conditions and compatibility with existing finishes and primers.


Proceed with coating application only after unsatisfactory conditions have been corrected.

Application of coating indicates acceptance of surfaces and conditions.

PREPARATION

Comply with manufacturer's written instructions and recommendations applicable to substrates and paint systems indicated.

Protect adjacent surfaces not to be painted.

Clean substrates of substances that could impair bond of coatings, including dust, dirt, oil, grease, and incompatible paints and encapsulants.

For coatings applied over previously painted surfaces, test application to check for lifting and other adhesion problems. Perform test in an isolated area where practicable.
Remove incompatible coatings and primers or apply barrier tie coat as recommended by paint manufacturer and as required to produce paint systems indicated.

Remove hardware, covers, plates, and similar items already in place that are removable and are not to be painted. If removal is impractical or impossible because of size or weight of item, provide surface-applied protection before surface preparation and painting.

After completing coating operations, use workers skilled in the trades involved to reinstall items that were removed. Remove surface-applied protection if any.

Concrete Substrates: Remove release agents, curing compounds, efflorescence, and chalk. Do not apply coatings to surfaces if moisture content or alkalinity of surfaces to be coated exceeds that permitted in manufacturer's written instructions.

Clean concrete according to ASTM D4258. Allow to dry.
Where required or recommended by coating manufacturer, abrasive blast clean surfaces to comply with SSPC-SP 13/NACE No. 6 to produce a uniform surface profile acceptable to manufacturer but not less than ICRI CSP 3.

Masonry Substrates: Remove efflorescence and chalk. Do not coat surfaces if moisture content or alkalinity of surfaces or mortar joints exceeds that permitted in manufacturer's written instructions.

Steel Substrates - Unpainted or Unprimed: Remove rust, loose mill scale, and shop primer, if any. Clean using methods recommended in writing by paint manufacturer but not less than the following:

SSPC-SP 6 - Commercial Blast Cleaning.

Shop-Primed Steel Substrates: Clean field welds, bolted connections, and areas where shop paint is abraded. Sand and scrape to remove loose primer and rust. Feather edges of remaining primer to make inconspicuous.

Clean using methods recommended in writing by paint manufacturer but not less than the following:

SSPC-PA 1.

Before applying finish coats, applicator/installer shall re-prime entire shop-primed item with steel primer specified in this section.


Galvanized-Metal Substrates: Remove passivation coating/rinse, grease and oil residue from galvanized metal to produce clean, lightly etched surfaces that promote adhesion of subsequently applied paints. Clean using methods recommended in writing by paint manufacturer but not less than ASTM D6386, ASTM D7396, and the following:

Remove surface contamination and oils in accordance with SSPC-SP 1 - Solvent Cleaning.
Remove loose paint, rust, and other debris according to SSPC-SP 2 - Hand Tool Cleaning.
Lightly profile galvanized surfaces and remove zinc oxide and zinc hydroxide layers in accordance with SSPC-SP16 – Brush-Off/Sweep Blast Cleaning.
Apply paint within 1 hour of cleaning and preparation.

Aluminum Substrates: Remove loose surface oxidation. Clean using methods recommended in writing by paint manufacturer but not less than the following:

SSPC-SP 1 - Solvent Cleaning.
Where required or recommended by coating manufacturer, lightly abrade uniformly to create a surface profile acceptable to coating manufacturer.

Previously Painted Surfaces - General:

Remove all surface contamination such as oil, grease, loose paint, mill scale, dirt, foreign matter, rust, mold, mildew, mortar, and any other surface contamination.
Remove masking tape, labels, adhesives, and other materials that would either be deleterious to adhesion of, or show through, new paint.
Scrape all loose, blistered, peeling, scratched or otherwise imperfect paint down to bare substrate and sand adjacent tightly adhering paint to feather edge.
Spot prime all bare areas with appropriate primer before priming entire surface.

Repair of Existing Gypsum Board and Plaster:

Fill hairline cracks, small holes, and imperfections with filler compound and sand smooth.

APPLICATION - GENERAL

Apply coatings according to manufacturer's written instructions.

Use applicators and techniques suited for paint and substrate indicated.

Provide smooth, opaque coatings of uniform finish, color, appearance, and coverage without brush marks, runs, sags, laps, ropiness, holidays, spotting, cloudiness, or other surface imperfections.

Terminate coatings in neat lines; cut in sharp lines and color breaks.

Apply coating products to properly prepared surfaces.

Do not apply coatings over dirt, rust, scale, grease, moisture, or other conditions detrimental to application of coatings.

Primers:

Block Fillers: Apply block fillers to concrete masonry block at a rate to ensure complete coverage with pores filled.
Apply first coat of primer to surfaces as soon as practical after preparation and before subsequent surface deterioration.
Re-prime shop-primed surfaces.


Do not apply succeeding coats until previous coat has cured as recommended by manufacturer.

Sand between coats as recommended by manufacturer; before applying next coat clean surfaces of loose particles and use tack cloth to remove any remaining dust and particles just prior to applying next coat.

Provide completed work matching approved samples for color, finish, texture, coverage and quality of work.

Remove, refinish, or repaint work not complying with requirements.

Number of Coats: Each coating system in Part 2 specifies a number of coats. This is the minimum number required.

If undercoats, stains, or other imperfections are visible after final coating is applied, apply additional coats until paint is of uniform finish, color, and appearance without defects or imperfections.

Minimum Coating Thickness: Provide dry film thickness for each coating as indicated, but not less than that recommended by the coating manufacturer.

Number of coats and film thicknesses required are same regardless of application method.
Ensure edges, corners, crevices, welds, and exposed fasteners receive dry film thickness equivalent to that of flat surfaces.

SURFACES TO BE COATED

General: Paint all exposed surfaces except where indicated not to be painted or where listed in “Surfaces Not to Be Painted” Article in this section.

The term "exposed" includes areas visible through permanent and built-in fixtures when they are in place.
If surface, material, or item is not specifically mentioned, paint in same manner, color, and finish as similar surfaces, materials, or items, regardless of whether indicated or not.
Paint surfaces that are cut and patched including, but not limited to, cutting and patching to permit installation of electrical services, piping, and ductwork.

Exposed Ceilings:

Paint entire exposed ceiling area including, but not limited to, deck, miscellaneous steel, hangers, fasteners, and miscellaneous items and hardware, unless otherwise indicated.
Paint the following mechanical and electrical items unless otherwise indicated:

Insulated piping, pipe hangers, and supports
Ductwork, insulated ducts, and supports.
Conduit, fittings and junction boxes:

Do not paint sprinkler heads and other factory finished fire protection components.

Equipment and Furniture:

Paint surfaces behind movable equipment and furniture the same as similar exposed surfaces.
Paint surfaces to be concealed behind permanently installed fixtures, equipment, and furnishings, using primer only, prior to installation of permanent item.

Registers and Grilles: Paint interior surfaces of ducts, for a minimum of 18 inches or beyond sight line, whichever is greater, with a flat black (non-reflecting) paint.


Access Panels: Paint back sides of access panels and removable or hinged covers to match exposed surfaces.

Doors:

Exterior Doors: Finish doors on tops, bottoms, and all four edges the same as exterior faces.
Interior Doors: Finish doors on tops, bottoms, and all four edges the same as face of non-secured side.

Panelboards for Service Panels, Telephone, and Other Electrical Equipment:

Paint both sides and all edges of plywood before installation.

Color and Finish: Gray, semigloss, unless otherwise indicated.

Mechanical and Electrical:

This Section includes painting of all mechanical, fire protection, and electrical items.

Do not paint sprinkler heads and polished fire protection components.
Do not paint insulated pipe, duct work or equipment before insulation is applied.

Piping, Insulated Piping, Pipe Hangers, and Supports:

In finished/public areas, paint exposed piping the same color and finish as surface it is mounted on unless otherwise indicated.
In utility areas, paint exposed piping according to piping color coding scheme; otherwise paint the same color and finish as surface it is mounted on unless otherwise indicated.
Paint all exposed pipe hangers and supports the same color and finish as surface it is mounted on unless otherwise indicated.

Any portion of hangers and supports encompassing the actual pipe shall be painted to match the pipe color and finish.

Ductwork, Insulated Ducts, and Supports:

In finished/public areas, paint exposed ductwork and supports the same color and finish as surface it is mounted on unless otherwise indicated.
In utility areas, paint exposed ductwork according to color coding scheme; otherwise paint the same color and finish as surface it is mounted on unless otherwise indicated.
Paint all exposed hangers and supports the same color and finish as surface it is mounted on unless otherwise indicated.

Any portion of hangers and supports encompassing the actual ductwork shall be painted to match the ductwork color and finish.

Electrical Conduit, Fittings and Junction Boxes:

In finished/public areas, paint exposed conduit, fittings and junction boxes same color and finish as surface it is mounted on unless otherwise indicated.
In utility areas, paint exposed conduit, fittings and junction boxes according to color coding scheme; otherwise paint the same color and finish as surface it is mounted on unless otherwise indicated.


Mechanical and Electrical Equipment:

Exterior Equipment: Paint all equipment exposed to the weather.

Do not paint factory-finished equipment unless otherwise indicated.

Paint shop-primed mechanical and electrical equipment same color and finish as surface it is mounted on unless otherwise indicated.
Remove unfinished louvers, grilles, covers, and access panels on mechanical and electrical components and paintseparately.
Paint interior surfaces of convector and baseboard heating cabinets to match face panels.

SURFACES TO BE COATED

Do not paint or finish the following unless otherwise indicated:

Factory-finished items; factory-primed items are not considered factory-finished.
Items indicated to receive other finish.
Items indicated to remain naturallyfinished.
Fire rating labels.
Equipment serial number and capacitylabels.
Operating parts of equipment.
Aluminum components.
Polished and brushed stainless steel items.
Metal flashings.
Brick.
Decorative concrete masonry units.
Cast-in-place concrete.
Floors.
Surfaces concealed by suspended ceilings.
Concealed piping, ductwork, andconduit.
Surfaces within pipe and duct spaces.
Acoustical materials.

IDENTIFICATION AND COLOR CODING

Marking Fire and Smoke Assemblies.

Permanently identify both sides of each fire and smoke assembly indicated on Drawings.

Labeling:

Labeling may be either painted stencils or preprinted self-adhesive stickers.
Lettering not less than 3 inches in height, minimum 3/8 inch stroke width, in contrasting color to wall. Example of wording as follows:

"2 HOUR FIRE BARRIER - PROTECT ALL OPENINGS" or similar.

Colors and exact wording of labels shall comply with local code(s).


Locations:

Locate labels within 15 feet of the ends of each wall and intervals not to exceed 30 feet measured horizontally along the wall. Minimum of one label per run of wall.

Locate approximately 12 to 24 inches below ceiling/roof deck unless otherwise required by local code(s).
In occupied areas without ceilings do not apply labels.

Where multiple ratings occur in single run of wall:

Apply vertical stripe 2 inches wide and approximately 12 inches high where rating change occurs; use contrasting color to wall.
In occupied areas without ceilings do not apply.
Comply with local code(s).

Mechanical and Electrical Identification and Color Coding:

Refer to Divisions 21, 22, 23, and 26 for color coding scheme and identification of mechanical and electrical services; if no identification is provided, paint as follows:

Color Coding Scheme and Identification:

Piping: None; paint to match surface on which it is mounted.
Ductwork: None; paint to match surface on which it is mounted.
Conduit: None; paint to match surface on which it is mounted.

FIELD QUALITY CONTROL

Subject to the opinion of the Architect, coatings shall be rejected and considered unacceptable for any of the following reasons:

Lacking minimum dry film thicknesses.
Poor coverage at rivet heads, plate edges, lap joints, crevices, pockets, and corners.
Damage from touching, or disturbing coatings in any other manner, before sufficiently dry.
Damage from application to moist surfaces or damage caused by inadequate protection from the weather.
Damage or contamination of coatings from blown contaminants including, but not limited to, dust.
Coatings shall be rejected if any of the following are evident under natural lighting for exterior surfaces and final lighting source, including daylighting, for interior surfaces:

Visible defects are evident on vertical surfaces when viewed at normal viewing angles from a distance of not less than 48 inches.
Visible defects are evident on horizontal surfaces when viewed at normal viewing angles from a distance of not less than 48 inches.
Visible defects are evident on ceiling, soffit and other overhead surfaces when viewed at normal viewing angles from a distance of not less than 48 inches.

Visible defects are defined as follows:

Brush and roller marks, streaks, laps, runs, sags, drips, heavy stippling, hiding or shadowing by inefficient application methods, skipped or missed areas, and foreign materials in paint coatings.
When the final coat on any surface exhibits a lack of uniformity of color, finish, texture, and hiding across full surface area.


Rejected coatings shall be repaired or replaced at the expense of the Contractor.

Small affected areas shall be touched up.
Large affected areas shall be repainted.
Small and large areas shall be as defined by the Architect.
Areas without sufficient dry film thickness shall be repainted.
Paint runs and sags shall be removed by scraper or sanding and repainted.

CLEANING AND PROTECTION

At end of each workday, remove rubbish, empty cans, rags, and other discarded materials from Project site.

Do not clean equipment with free-draining water. Prevent solvents, thinners, cleaners, and other contaminants from entering waterways, sanitary and storm drain systems, and ground.
Dispose of contaminants in accordance with requirements of authorities having jurisdiction.
Allow empty paint cans to dry before disposal.

After completing coating application, clean spattered surfaces. Remove spattered paints by washing, scraping, or other methods. Do not scratch or damage adjacent finished surfaces.

Protect work of other trades against damage from coating application. Correct damage to work of other trades by cleaning, repairing, replacing, and refinishing, as approved by Architect, and leave in an undamaged condition.

At completion of construction activities of other trades, touch up and restore damaged or defaced coatings surfaces.


END OF SECTION 09 9600


SECTION 20 0500 – COMMON WORK RESULTS FOR MECHANICAL

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including Division 00 Bidding and Contracting Requirements, and Division 01 General Requirements Specification Sections, apply to this Section.
1.2

SUMMARY

A.
This Section includes the following:

References
Quality Assurance
System Description
Permits and Fees
Examination of Drawings and Premises
Substitutions
Work Under Other Contracts
Submittals
Work Restrictions, Coordination, Sequencing and Scheduling
Conflicting Requirements and Minor Changes in the Work
Delivery, Storage and Handling
Basic Electrical Requirements and Methods
Interoperability
Warranties
Mechanical Equipment -General
Sealing of Openings (Firestopping)
Examination of Existing Conditions and Temporary Services
Mechanical Demolition Work
Cutting and Patching
Protection of Installed Construction, Damage to Other Work and Corrections
Chases and Recesses
Concrete Work, Equipment Foundations and Supports
Coordination with Other Trades
Assembly of Equipment, Equipment Connections, Installation and Lubrication
Touch-up Painting
Scaffolding, Rigging, Hoisting, Excavation and Backfilling
Accessibility and Access Panels
Field Quality Control, Starting, Adjusting and Commissioning
Training and Instruction Program
Cleaning and Waste Management

REFERENCES

The mechanical and physical properties of all materials, and the design, performance characteristics, and methods of construction of all items of equipment, shall be in accordance with the latest issue of the various, applicable Standard Specifications of the following recognized authorities:

AABC - Associated Air Balance Council
ANSI - American National Standards Institute
ASHRAE - American Society of Heating, Refrigerating and Air Conditioning Engineers
ASTM - American Society for Testing Materials
NEC - National Electrical Code
NFPA - National Fire Protection Association
NEMA - National Electrical Manufacturer’s Association
SMACNA - Sheet Metal and Air Conditioning Contractors National Association
UL - Underwriters’ Laboratories, Inc.


QUALITY ASSURANCE

General: Qualifications paragraphs in this Article establish some of the minimum qualification levels required; Division 01 and individual Specification Sections specify additional requirements.

Code Compliance: Work and equipment shall comply with all latest applicable codes and legislations.

Regulatory Requirements:

Ordinances and Codes: Perform all work in accordance with applicable Federal, State and local ordinances and regulations, the Rules and Regulations of ASHRAE, NFPA, SMACNA and UL, unless otherwise indicated.

Notify the Architect/Engineer before submitting his proposal should any changes in Drawings or Specifications be required to conform to the above codes, rules or regulations. After entering into Contract, make all changes required to conform to above ordinances, rules and regulations without additional expense to the Owner.
Barrier-Free Regulations: Comply with the requirements of the State of Michigan Handicapped Barrier-Free Regulations and with the Americans with Disabilities Act (ADA).

Factory-Authorized Service Representative Qualifications: An authorized representative of manufacturer who is trained and approved by manufacturer to inspect installation of manufacturer's products that are similar in material, design, and extent to those required for this Project.

Instructor Qualifications: A factory-authorized service representative, complying with requirements in "Quality Requirements," experienced in operation and maintenance procedures and training.

Tests and inspections not explicitly assigned to Owner are Contractor's responsibility. Unless otherwise indicated, provide quality-control services specified and those required by authorities having jurisdiction. Perform quality-control services required of Contractor by authorities having jurisdiction, whether specified or not.

Where services are indicated as Contractor's responsibility, engage a qualified testing agency to perform these quality-control services.

Contractor shall not employ same entity engaged by Owner, unless agreed to in writing by Owner.

Testing and inspecting requested by Contractor and not required by the Contract Documents are Contractor's responsibility.
Submit additional copies of each written report directly to authorities having jurisdiction, when they so direct.

Manufacturer's Field Services: Where indicated, engage a factory-authorized service representative to inspect field-assembled components and equipment installation, including service connections.

Retesting/Reinspecting: Regardless of whether original tests or inspections were Contractor's responsibility, provide quality-control services, including retesting and reinspecting, for construction that replaced Work that failed to comply with the Contract Documents.

Associated Services: Cooperate with agencies performing required commissioning, tests, inspections, and similar quality-control services, and provide reasonable auxiliary services as requested. Notify agency sufficiently in advance of operations to permit assignment of personnel. Provide the following:

Access to the Work.
Incidental labor and facilities necessary to facilitate tests and inspections.


Adequate quantities of representative samples of materials that require testing and inspecting. Assist agency in obtaining samples.
Facilities for storage and field curing of test samples.
Delivery of samples to testing agencies.
Preliminary design mix proposed for use for material mixes that require control by testing agency.
Security and protection for samples and for testing and inspecting equipment at Project site.

Coordination: Coordinate sequence of activities to accommodate required quality-assurance and control services with a minimum of delay and to avoid necessity of removing and replacing construction to accommodate testing and inspecting.

Schedule times for tests, inspections, obtaining samples, and similar activities.

Compatibility of Options: If Contractor is given option of selecting between two or more products for use on Project, product selected shall be compatible with products previously selected, even if previously selected products were also options.

Each contractor is responsible for providing products and construction methods compatible with products and construction methods of other contractors.
If a dispute arises between contractors over concurrently selectable but incompatible products, Architect/Engineer will determine which products shall be used at no additional cost to the project.

Acceptance of Work: Failure on the part of the A/E to reject shop drawings or to reject Work in progress shall not be interpreted as acceptance of Work not in conformance with Code, Legislation, the Drawings and/or Specifications. Correct Work not in conformance whenever non-conformance is discovered.

SYSTEM DESCRIPTION

Design Requirements: Furnish all labor, materials, equipment, technical supervision, and incidental services required to complete, test and leave ready for operation the mechanical systems as specified in the Division 20, 21, 22 and 23 Sections and as indicated on Drawings.

The Mechanical Drawings indicate the general design and extent of all equipment, piping and ductwork. Comply with the Drawings as closely as actual construction of the building and the work of other trades permit.

PERMITS AND FEES

Give all necessary notices, obtain all permits; pay all government and state sales taxes and fees where applicable, and other costs, including utility connections or extensions in connection with the Project scope of work and expenses for permits, licenses, tests and inspections. File all necessary drawings, prepare all documents and obtain all necessary approvals of all governmental and state departments having jurisdiction, obtain all required certificates of inspections for Project scope of work and deliver a copy to the Architect/Engineer before request for acceptance and final payment for the Project scope of work.

Upon completion of the Work, obtain and send certificates of inspections and approvals to the Architect/Engineer.

EXAMINATION OF DRAWINGS AND PREMISES

Before submitting Bids, examine the architectural, electrical and other trades’ drawings and specifications.

Notify Architect/Engineer should any discrepancies occur between them and the mechanical work.
No additional charges will be allowed because of failure to make this examination, or to include all materials and labor required for the Work.


Before submitting Bids, examine the premises to determine existing conditions for performing the Work. No additional charges will be allowed because of failure to make this examination or to include all materials and labor to complete the Work.
The Architectural Drawings take precedence in all matters pertaining to the building structure, Mechanical drawings in all matters pertaining to Mechanical trades and Electrical drawings in all matters pertaining to Electrical trades installation. However, where there are conflicts or differences between the Drawings for the various trades, report such conflicts or differences to the Architect/Engineer who shall determine the course of action to be taken.

Field Measurements:

Drawings are not intended to be scaled for roughing-in or to serve as shop drawings. Take all field measurements required for fitting the installation to the building.

SUBSTITUTIONS

Base Bid must be in accordance with materials or products specified. Any exceptions to this must be approved in writing by the Architect/Engineer ten (10) days or more prior to bidding.

Voluntary alternates may be submitted for consideration, with listed addition or deduction to the Bid, but will not affect the awarding of the Contract.
Mandatory Alternates: The Contractor shall refer to alternates listed in Division 01 and proposals shall submit price quotations for the alternates that apply to the mechanical work.

WORK UNDER OTHER CONTRACTS

General: Cooperate fully with separate contractors so work on those contracts may be carried out smoothly, without interfering with or delaying work under this Contract. Coordinate the Work of this Contract with work performed under separate contracts.

This Contractor shall be responsible for coordination with piping, equipment, etc., installed in previous Bid Packages. The Contractor shall review the previous bid package drawings and specifications and shall visit the site as part of his/her coordination effort. The Contractor shall also review with the Architect/Engineer, any piping, equipment, and devices that are shown on Bid Package documents but have been purchased and installed under previous bid packages.

SUBMITTALS

General Product Requirements: Provide products that comply with the Contract Documents, that are undamaged and, unless otherwise indicated, that are new at time of installation.

Provide products complete with accessories, trim, finish, fasteners, and other items needed for a complete installation and indicated use and effect.
Standard Products: If available, and unless custom products or nonstandard options are specified, provide standard products of types that have been produced and used successfully in similar situations on other projects.
Owner reserves the right to limit selection to products with warranties not in conflict with requirements of the Contract Documents.
Where products are accompanied by the term "as selected," Architect/Engineer will make selection.
Descriptive, performance, and reference standard requirements in the Specifications establish "salient characteristics" of products.
Or Equal: Where products are specified by name and accompanied by the term "or equal" or "or approved equal" or "or approved," comply with provisions in "Comparable Products" Article to obtain approval for use of an unnamed product.


Product Selection Procedures:

Design Basis: The design has been based on the single manufacturer indicated in the contract documents. The Contractor is responsible for verifying prior to submission, that any other manufacturer even though listed complies with dimensional and performance characteristics of the base specified product. Modifications shall be made by the Contractor as part of this contract to accommodate changes to the design basis.
Product: Where Specifications name a single product and manufacturer, provide the named product that complies with requirements.
Manufacturers: Where Specifications include a list of manufacturers' names, provide a product by one of the manufacturers listed that complies with requirements.
Substitutions: Not allowed.

Comparable Product: Product that is demonstrated and approved through submittal process to have the indicated qualities related to type, function, dimension, in-service performance, physical properties, appearance, and other characteristics that equal or exceed those of specified product.

Conditions for Consideration: Architect/Engineer will consider Contractor's request for comparable product when the following conditions are satisfied. If the following conditions are not satisfied, Architect/Engineer may return requests without action, except to record noncompliance with these requirements:

Evidence that the proposed product does not require revisions to the Contract Documents, that it is consistent with the Contract Documents and will produce the indicated results, and that it is compatible with other portions of the Work.
Detailed comparison of significant qualities of proposed product with those named in the Specifications. Significant qualities include attributes such as performance, weight, size, durability, visual effect, and specific features and requirements indicated.
Evidence that proposed product provides specified warranty.
List of similar installations for completed projects with project names and addresses and names and addresses of Architect/Engineers and owners, if requested.
Samples, if requested.

Product List: Submit a list, in tabular from, showing specified products. Include generic names of products required. Include manufacturer's name and proprietary product names for each product.

Initial Submittal: Within 30 days after date of commencement of the Work, submit 3 copies of initial product list. Include a written explanation for omissions of data and for variations from Contract requirements.

Delegated-Design Services:

Performance and Design Criteria: Where professional design services or certifications by a design professional are specifically required of the Contractor by the Contract Documents, the Contractor shall provide products and systems complying with specific performance and design indicated.

If criteria indicated are not sufficient to perform services or certification required, submit a written request for additional information to the Architect.
Delegated-Design Services Certification: In addition to Shop Drawings, Product Data, and other required submittals, submit digitally signed PDF electronic file copies of certificate, signed and sealed by the responsible design professional registered in the State where the project is located, for each product and system specifically assigned to the Contractor to be designed or certified by a design professional.

Indicate that products and systems comply with performance and design criteria in the Contract Documents. Include list of codes, loads, and other factors used in performing these services.


Submittal Requirements:

The following is in addition to the requirements for submittals in Division 01
Material List: Submit a complete list of all materials and equipment, and their manufacturers, for approval by the Architect/Engineer within 15 days after award of contract and prior to submittal of shop drawings.
All equipment of the same or similar systems shall be by the same manufacturer
Shop Drawings: Prepare shop drawings drawn to scale and submit to the Architect/Engineer for review, following submittal requirements listed in Division 01 and as required by the General Conditions. After the shop drawings are reviewed, they will be stamped and returned for distribution.
Preparation: Fully illustrate requirements in the Contract Documents. Include the following information, as applicable:

Identification of products.
Schedules.
Compliance with specified standards.
Notation of coordination requirements.
Notation of dimensions established by field measurement.
Relationship and attachment to adjoining construction clearly indicated.
Seal and signature of professional Architect/Engineer if specified.

Submit shop drawings of all sheet metal ductwork with necessary sections, details, dimensions, etc.

All sheet metal shop drawings shall bear balance agency approval stamp prior to submittal to Architect/Engineer.

Submit shop drawings and product data for all equipment, materials, valves, plumbing and heating specialties, pipe hangers, wiring diagrams and control diagrams including but not limited to items indicated below.
No apparatus or equipment shall be shipped from stock or fabricated until shop drawings for them have been reviewed by the Architect/Engineer. By the review of shop drawings, the Architect/Engineer does not assume responsibility for actual dimensions or for the fit of completed work in position, nor does such review relieve Mechanical Trades of full responsibility for the proper and correct execution of the work required.
Submit shop drawing with all pertinent data and with identification mark number or symbol numbers as specified or scheduled on the Mechanical Drawings.
Shop drawings shall be reviewed by the Mechanical Contractor for completeness and accuracy prior to submitting to the Architect/Engineer for review. The shop drawings shall be dated and signed by the Mechanical Contractor prior to submission.
Where the shop drawings consist of manufacturer's standard detail drawing or schedules and contain data for a variety of similar equipment, indicate the data pertinent to the equipment furnished for this project only. Standard detail drawings and schedules not clearly indicating which data is associated with this Project shall be returned "Rejected”.
Where accessories and/or options are specified and do not appear as part of manufacturer's standard detail drawings, state each accessory that is to be provided with the equipment on the standard detail drawings.
Partial submittals for equipment will not be permitted. Where partial submittals are transmitted to the Architect/Engineer, they will be returned "Rejected”.
Plumbing fixture submittals shall be submitted as one (1) package including all fixtures intended to be used for this Project.
Submittal Preparation: Shop drawing shall be submitted using the IDS “Submittal Form”. Provide one (1) form for each project manual section number. The mechanical contractor shall fill out each submittal following the instructions printed on the back of the submittal form.
Submit manufacturer’s submittals on all major mechanical systems and/or equipment, including but not limited to all equipment scheduled on drawings and all equipment in all division 20, 21, 22 and 23 specifications.


WORK RESTRICTIONS, COORDINATION, SEQUENCING AND SCHEDULING

Existing Utility Interruptions: Do not interrupt utilities serving facilities occupied by Owner or others unless permitted under the following conditions and then only after arranging to provide temporary utility services:

Notify Owner and Architect/Engineer not less than 10 days in advance of proposed utility interruptions.
Do not proceed with utility interruptions without Owner's and Architect/Engineer's written permission.

Coordination: Each Contractor shall coordinate its construction operations with those of other Contractors and entities to ensure efficient and orderly installation of each part of the Work. Each Contractor shall coordinate its operations with operations, included in different Sections that depend on each other for proper installation, connection, and operation.

Schedule construction operations in sequence required to obtain the best results where installation of one part of the Work depends on installation of other components, before or after its own installation.
Coordinate installation of different components with other Contractors to ensure maximum performance and accessibility for required maintenance, service, and repair.
Make adequate provisions to accommodate items scheduled for later installation.

Contractor shall coordinate all final specific utility requirements.

Performance Requirements: Perform all work in a first class and workmanlike manner, in accordance with the latest accepted standards and practices for the Trades involved.

Sequence and schedule work to avoid interference with the work of other Trades. Be responsible for removing and relocating any work which in the opinion of the Owner's Representatives causes interference.

Coordinate mechanical equipment installation with other building components.

Arrange for pipe spaces, chases, slots, and openings in building structure during progress of construction to allow for mechanical installations.

Coordinate installation of required supporting devices and set sleeves in poured-in-place concrete and other structural components, as they are constructed.

Sequence, coordinate, and integrate installations of mechanical materials and equipment for efficient flow of the Work. Coordinate installation of large equipment requiring positioning before closing in building.

Coordinate connection of mechanical systems with exterior underground and overhead utilities and services. Comply with requirements of governing regulations, franchised service companies, and controlling agencies.

Coordinate requirements for access panels and doors if mechanical items requiring access are concealed behind finished surfaces. Access panels and doors are specified in Section 08 3113 “Access Doors and Frames.”

Coordinate installation of identifying devices after completing covering and painting, if devices are applied to surfaces. Install identifying devices before installing acoustical ceilings and similar concealment.

Action may include a request for additional information, in which case time for response will date from time of receipt of additional information.


CONFLICTING REQUIREMENTS AND MINOR CHANGES IN THE WORK

General: If compliance with two or more standards or directives is specified and the standards establish different or conflicting requirements for minimum quantities or quality levels, comply with the most stringent requirement. Refer to uncertainties and requirements that are different, but apparently equal, to Architect/Engineer for a decision before proceeding.

Minimum Quantity or Quality Levels: The quantity or quality level shown or specified shall be the minimum provided or performed. The actual installation may comply exactly with the minimum quantity or quality specified, or it may exceed the minimum within reasonable limits. To comply with these requirements, indicated numeric values are minimum or maximum, as appropriate, for the context of requirements. Refer uncertainties to Architect/Engineer for a decision before proceeding.

Architect/Engineer will issue supplemental instructions authorizing minor changes in the Work, not involving adjustment to the Contract Sum or the Contract Time.

Drawings are diagrammatic, the Contractor shall relocate devices a reasonable distance for coordination.

A reasonable distance is 15 feet at no additional cost.

DELIVERY, STORAGE AND HANDLING

Deliver, store, and handle products using means and methods that will prevent damage, deterioration, and loss, including theft. Comply with manufacturer's written instructions and generally accepted construction practice.

Storage and Protection: Provide adequate storage space for all mechanical equipment and materials delivered to the job site under a weather protected enclosure. Location of the space will be designated by the Owner’s Representative. Equipment set in place in unprotected areas must be provided with temporary protection.

Storage:

Store products to allow for inspection and measurement of quantity or counting of units.
Store materials in a manner that will not endanger Project structure.
Store products that are subject to damage by the elements, under cover in a weathertight enclosure above ground, with ventilation adequate to prevent condensation.
Store cementitious products and materials on elevated platforms.
Store foam plastic and plastic piping from exposure to sunlight, except to extent necessary for period of installation and concealment.
Comply with product manufacturer's written instructions for temperature, humidity, ventilation, and weather-protection requirements for storage.
Protect stored products from damage and liquids from freezing.
Provide a secure location and enclosure at Project site for storage of materials and equipment by Owner's construction forces. Coordinate location with Owner.
Be responsible for the care and protection of mechanical equipment until it has been fully tested and accepted.
Protect materials with permanent factory finish from damage by covering.
Protect materials with enamel or glaze surfaces by covering or coating as recommended in “Handling and Care of Enameled Cast Iron Plumbing Fixtures” bulletin, issued by the Plumbing Fixtures Manufacturers Association and as approved.
Coat polished or plated metal parts with white petroleum jelly immediately after installation.
Protect equipment outlets, pipe and duct openings with temporary plugs or caps.
Care and protection of electrical equipment furnished by Mechanical Trades and installed by Electrical Trades shall be the responsibility of the Electrical Trades after receiving equipment from Mechanical.


BASIC ELECTRICAL REQUIREMENTS AND METHODS

For Electrical Work provided in Division 20, 21, 22 and 23 Sections, furnish UL Listed components, in accordance with Division 26 and applicable NEMA and NEC (ANSI C 1) requirements. Provide wiring, external to electrical enclosures, in conduit. All electrical work provided by this Contractor shall conform to Division 26 requirements.

Changes Involving Electrical Work: The design of the mechanical systems is based on the equipment specified and scheduled on the Drawings.

Where equipment changes are made that involve additional electrical work (larger size motors, additional wiring of equipment, etc.) the Mechanical trades involved shall compensate the electrical trades for the cost of the additional Work required.

Heat-producing or spark-generating electrical devices located within Class I, Division I, Group D areas and Class I, Division II, Group D areas shall bear UL Label rated for the exposure.

For equipment specified in Divisions 20, 21, 22 and 23 and provided with electrical characteristics requirements other than that specified or indicated, include necessary electrical wiring, components and transformer equipment selected to assure maximum efficiency operation.

Provide specialty instrument wiring necessary to operation of a component, assembly or system as part of the work in Divisions 20, 21, 22 and 23.

Coordinate the number of auxiliary N.O. and N.C. contacts to be provided as part of the Work to accommodate equipment and functions specified or indicated as part of the work under these Sections.

Provide electrical work required for the operation of components and assemblies provided as part of the Work in Division 20, 21, 22 and 23 Sections but not specified or indicated as part of the Work in Division 26.

Where “packaged-self-contained” equipment is specified, only one power supply shall be provided to that equipment as a part of the Work under Division 26 Sections, except as otherwise modified or supplemented by the Contract Documents for that item. All other electrical equipment including starters and wiring is part of the Work in Division 26 Sections.

Where “packaged” equipment is specified, one or more power supplies and interconnecting control wiring may be required to provide a complete, operating unit. Any required intercomponent and interassembly power or control wiring shall be provided as part of the Work of Divisions 20, 21, 22 and 23 per the applicable requirements of Division 26.

Mount line voltage (120 VAC) control components specified as part of the Work under Division 20, 21, 22 and 23 Sections for connection as part of the work under Division 26.

Refer to Electrical Drawings and Division 26 for specific information regarding provisions for and arrangement of electrical circuits and components and for interface with Work specified under Divisions 20, 21, 22 and 23.

INTEROPERABILITY

Contractor shall review all Drawings and Specifications from all Mechanical and Electrical disciplines and shall coordinate work as necessary to ensure proper coordination and interoperability of all existing and new, networked or interconnected systems, as indicated. Networked/interconnected systems may include, but are not limited to the following:

DDC controls provided by the Mechanical Systems Controls Contractor
Packaged mechanical unit controls provided by the unit Manufacturer


Lighting controls provided by the Electrical Contractor
Fire Alarm systems provided by the Electrical Contractor
Audio/Visual systems provided by the Electrical Contractor
Security systems provided by the Electrical Contractor
Site central Operator Interface system

WARRANTIES

Warranty: Warranty the mechanical installation to be free from defects and replace or repair, to the satisfaction of the Owner, any part of the mechanical installation which may fail within a period of one year after substantial completion, provided that such failure is due to defects in materials or workmanship or to failure to follow the Contract Documents.

File with the Owner any and all warranties from equipment manufacturers and what operating conditions and performance capacities they are based on. Refer to Division 01 Sections.
During this warranty period, correct or replace all defects developing through materials or workmanship immediately as directed by the Architect/Engineer without expense to the Owner; make all such repairs or replacements to the Owner’s satisfaction

Warranties specified in other Sections shall be in addition to, and run concurrent with, other warranties required by the Contract Documents. Manufacturer's disclaimers and limitations on product warranties do not relieve Contractor of obligations under requirements of the Contract Documents.

Warranty Start Date: Date of substantial completion.

PART 2 - PRODUCTS

MECHANICAL EQUIPMENT – GENERAL

All major items of equipment shall be furnished complete with all accessories normally supplied with the catalog items listed and all other accessories necessary for a complete and satisfactory operating system. All equipment and materials shall be new and shall be standard products of manufacturers regularly engaged in the production of plumbing, heating, ventilating and air conditioning equipment and shall be the manufacturer’s latest design.

SEALING OF OPENINGS (FIRESTOPPING)

Seal openings around pipes in sleeves and around duct openings through walls, floors and ceilings, and where floors, fire rated walls and smoke barriers are penetrated. (Fiberglass is not acceptable.) Fire and/or smoke barriers shall be UL listed fire and smoke stop fittings and shall have fire rating equal to or greater than the penetrated barrier. Refer to Division 07 Section “Firestop Systems” for additional requirements.

Manufacturers:

3M
Hilti
Tremco
Manville


PART 3 - EXECUTION

EXAMINATION OF EXISTING CONDITIONS AND TEMPORARY SERVICES

The existence and location of underground and other utilities and construction indicated as existing are not guaranteed. Before beginning work, investigate and verify the existence and location of underground utilities, mechanical and electrical systems, and other construction affecting the Work.

Before construction, verify the location and invert elevation at points of connection of sanitary sewer, storm sewer, and water-service piping; underground electrical services, and other utility and system connections.
Furnish location data for work related to Project that must be performed by public utilities serving Project site.
Existing Utility Information: Furnish information to local utility and Owner that is necessary to adjust, move, or relocate existing utility structures, utility poles, lines, services, or other utility appurtenances located in or affected by construction. Coordinate with authorities having jurisdiction.

Acceptance of Conditions: Examine substrates, areas, and conditions, for compliance with requirements for installation tolerances and other conditions affecting performance. Record observations.

Written Report: Where a written report listing conditions detrimental to performance of the Project scope of work is required by other Sections, include the following:

Description of the Work.
List of detrimental conditions, including substrates.
List of unacceptable installation tolerances.
Recommended corrections.

Verify compatibility with and suitability of substrates, including compatibility with existing finishes or primers.
Examine roughing-in for mechanical and electrical systems to verify actual locations of connections before equipment and fixture installation.
Examine walls, floors, and roofs for suitable conditions where products and systems are to be installed.
Proceed with installation only after unsatisfactory conditions have been corrected. Proceeding with the Work indicates acceptance of surfaces and conditions.

Field Measurements: Take field measurements as required to fit the Work properly. Recheck measurements before installing each product. Where portions of the Work are indicated to fit to other construction, verify dimensions of other construction by field measurements before fabrication. Coordinate fabrication schedule with construction progress to avoid delaying the Work.

Space Requirements: Verify space requirements and dimensions of items shown diagrammatically on Drawings.

Review of Contract Documents and Field Conditions: Immediately on discovery of the need for clarification of the Contract Documents, submit a request for information to Architect/Engineer. Include a detailed description of problem encountered, together with recommendations for changing the Contract Documents.

Provide temporary water and heat service as described in Division 01.

New equipment installed shall not be used for temporary construction use without prior written approval from Owner’s representative.


MECHANICAL DEMOLITION WORK

General: Perform mechanical demolition work in a systematic manner. Use such methods as outlined below to complete Work indicated on Drawings.

Obtain approval from the Owner prior to interrupting existing services. All service interruptions shall be at a time suitable to the Owner. Where the Owner approves service interruptions at times resulting in premium tile work to this Contractor, this Contractor shall include the premium time in his Base Bid.

Remove existing mechanical equipment, components and materials, including but not limited to piping, air handling units, heating units, plumbing fixtures, pumps, supports and other mechanical items made obsolete by the new work.

Where existing equipment is removed, piping shall be capped under floor or behind face of wall.

Work indicated to be removed includes removal of all auxiliary materials, accessories, anchorage, fasteners, and etc., down to bare substrate. No residual materials shall remain from work to be removed. Contractor will use whatever means necessary; including removal of all materials attached or related to those items designated to be removed, as acceptable to Owner and Architect/Engineer, to provided complete and thorough removal of existing work.

Protect existing equipment and installations indicated to remain. If damaged or disturbed in the course of the Work, remove damaged portions and install new products of equal capacity, quality, and functionality.

Work that has been cut or partially removed shall be protected against damage.

Materials salvaged from this work shall not be reused except where reuse is specifically indicated.

Existing fixtures and mechanical equipment removed, not reused and not specifically indicated to be turned over to the Owner shall be legally and properly disposed of off Owner’s property.

Existing fixtures and mechanical equipment specifically indicated to be turned over to the Owner shall be carefully disconnected, removed and turned over to the Owner in a storage area as directed by the Owner.

Accessible Work: Remove exposed equipment and installations, indicated to be demolished, in their entirety.

Abandoned Work: Cut and remove buried MEP system materials, equipment, raceways, piping and distribution, indicated to be abandoned in place, 2 inches below the surface of adjacent construction. Cap and patch surface to match existing finish.

Remove demolished materials from Project site.

Remove, store, clean, reinstall, reconnect, and make operational components indicated for relocation.

Field verify all existing MEP system materials, equipment, raceways, piping and distribution to be removed for exact quantities.

Remove all existing MEP system materials, equipment, raceways, piping and distribution located above ceilings and in walls that are not being reused.

Remove all MEP systems and appurtenances, which are to be removed, in their entireties back to the source or source panels.

Remove all existing MEP system materials, equipment, raceways, piping and distribution located in walls or ceilings being demolished. Abandon no devices that have been disconnected unless specifically noted.


Maintain continuity of all existing MEP devices, and utilization equipment not removed.

Remove, store, protect, and reinstall existing work as required to accommodate alteration indicated.

The existing work to be removed, in general, is as indicated on the Drawings and in this Section, but also includes any materials or work necessary to permit installation of new materials, as approved by Owner and Architect/Engineer.

If systems, equipment, and components to remain is damaged in appearance or is unserviceable, remove damaged or unserviceable portions and replace with new products of equal capacity and quality.

In finished areas, all systems, equipment, and components shall be cut back to a concealed location, i.e., within walls, above ceilings, etc., before capping.

CUTTING AND PATCHING

See Division 01 for additional requirements. The Contractor shall furnish sketches showing the location and sizes of all openings, chases, etc., required for the installation of Work.

Work under this Division shall include furnishing, locating and setting inserts and/or sleeves required before the floors and walls are built or be responsible for cutting, drilling or chopping where sleeves and inserts were not installed, where wall or floors are existing or not correctly located. The Contractor shall do all drilling required for the installation of hangers.

Exercise extreme caution when core drilling or punching openings in concrete floor slabs in order to avoid cutting or damaging structural members. No structural members or structural slabs/floors shall be cut without the written acceptance of the Structural Engineer and all such cutting shall be done in a manner directed by him.

The drilling or punching of structural members, such as holes through beams or columns, shall not be done without the specific permission of the Architect/Engineer.

Cutting of holes through floors and walls shall be done only at such locations as may be directed by the Architect/Engineer.

Cooperate with the other Contractors so that all cutting and repairing in any given area will be done simultaneously.

Cleaning: Clean areas and spaces where cutting and patching are performed. Remove paint, mortar, oils, putty, and similar materials from adjacent finished surfaces.

PROTECTION OF INSTALLED CONSTRUCTION, DAMAGE TO OTHER WORK AND CORRECTIONS

Provide final protection and maintain conditions that ensure installed Work is without damage or deterioration at time of Substantial Completion.

Comply with manufacturer's written instructions for temperature and relative humidity.

Protect all mechanical equipment, ductwork and piping from dust, dirt and debris throughout construction

Remove debris from concealed spaces before enclosing the space.

Remove liquid spills promptly.

Where dust would impair proper execution of the Project scope of work, broom-clean or vacuum the entire work area, as appropriate.


Installed Work: Keep installed work clean.

Exposed Surfaces in Finished Areas: Clean exposed surfaces and protect as necessary to ensure freedom from damage and deterioration at time of Substantial Completion.

During handling and installation, clean and protect construction in progress and adjoining materials already in place. Apply protective covering where required to ensure protection from damage or deterioration at Substantial Completion.

Clean and provide maintenance on completed construction as frequently as necessary through the remainder of the construction period. Adjust and lubricate operable components to ensure operability without damaging effects.

Limiting Exposures: Supervise construction operations to assure that no part of the construction completed or in progress, is subject to harmful, dangerous, damaging, or otherwise deleterious exposure during the construction period.

Mechanical Trades will be responsible for all damage to other Work caused by their Work or through the neglect of their workers.

All patching and repairing of any such damaged Work shall be performed by the trades that installed the Work, but the cost shall be paid by the Mechanical Trades.

The cost of corrective work shall be included under the contract.

Repair or remove and replace defective construction.

Repairing includes replacing defective parts, refinishing damaged surfaces, touching up with matching materials, and properly adjusting operating equipment.

Restore permanent facilities used during construction to their specified or original condition.

Remove and replace damaged surfaces that are exposed to view if surfaces cannot be repaired without visible evidence of repair.

Repair components that do not operate properly. Remove and replace operating components to new condition.

Remove and replace chipped, scratched, and broken glass or reflective surfaces.

CHASES AND RECESSES

Provide sizes and locations of chases and recesses affecting the mechanical work for provision by general trades.

CONCRETE WORK, EQUIPMENT FOUNDATIONS AND SUPPORTS

Concrete bases shall be provided by Architectural Trades, the correct size and location shall be by Mechanical Trades. Mechanical Trades shall furnish and locate anchor bolts and sleeves, for installation by Architectural Trades.

Coordinate with Architectural Trades any concrete work required for the mechanical installation. Concrete work shall include housekeeping pads beneath equipment and vibration isolation bases. Concrete work shall be in conformance with Division 03 Specifications.


Furnish foundations and supports for mechanical equipment and materials as required by codes, as listed hereinafter and shown or noted on the Drawings.

Provide necessary inserts, rod, structural steel frames, brackets, platforms, etc., for equipment suspended from ceilings or walls.

Inserts for equipment support shall be lead shield anchors for small work and expansion shields for large work. Wooden plugs will not be allowed. Do not use metal roof decking and cellular floors for supporting equipment.

COORDINATION WITH OTHER TRADES

Install Work so as to avoid interferences with the Work of other trades. Be responsible for removing and relocating any work that, in the opinion of the Owner’s Representative, causes interferences.

Should construction conditions prevent the installation of mechanical equipment at locations shown on the drawings, minor deviations may be permitted and shall be as directed by the Architect/Engineer and shall be made without additional cost to Owner.

ASSEMBLY OF EQUIPMENT, EQUIPMENT CONNECTIONS, INSTALLATION AND LUBRICATION

The Contract Drawings and Specifications indicate items to be purchased and installed which are noted by a manufacturer's name, catalog number and/or brief description.

The catalog number may not designate all the accessory parts and appurtenances required for the particular use or function.

Arrange with the manufacturer for the purchase of all items required for the complete installation and efficient operation.

Connections to equipment, fixtures, etc., shall be made in accordance with the shop drawings and rough-in measurements furnished by the manufacturers of the particular equipment furnished. Any and all additional connections not shown on the Drawings but called for by the equipment manufacturer's shop drawings or required for the successful operation of the particular equipment furnished shall be installed as part of this Contract at no additional charge to the Owner.

All fittings connecting to equipment on piping 2-1/2 inches and above in size, shall be flanged, standard weight pattern with flat machine face provided with ring gaskets.

All fittings connecting to equipment on piping 2 inches and below in size, shall be made with unions.

All piping connections to pumps and other equipment shall be installed without strain at the pipe connection of the equipment.

When directed, remove the bolts in flanged connections or disconnect piping to demonstrate that piping has been so connected.

Brass couplings shall be used to connect dissimilar metals (such as steel and copper) to prevent electrolytic action.

General: Locate the Work and components of the Work accurately, in correct alignment and elevation, as indicated.

Make vertical work plumb and make horizontal work level.
Where space is limited, install components to maximize space available for maintenance and ease of removal for replacement.
Conceal pipes, ducts, and wiring in finished areas, unless otherwise indicated.


Maintain minimum headroom clearance as indicated by Architect/Engineer in spaces without a suspended ceiling.

Comply with manufacturer's written instructions and recommendations for installing products in applications indicated.

Install products at the time and under conditions that will ensure the best possible results. Maintain conditions required for product performance until Substantial Completion.

Conduct construction operations so no part of the Work is subjected to damaging operations or loading in excess of that expected during normal conditions of occupancy.

Tools and Equipment: Do not use tools or equipment that produces harmful noise levels.

Templates: Obtain and distribute to the parties involved templates for work specified to be factory prepared and field installed. Check Shop Drawings of other work to confirm that adequate provisions are made for locating and installing products to comply with indicated requirements.

Anchors and Fasteners: Provide anchors and fasteners as required to anchor each component securely in place, accurately located and aligned with other portions of the Work.

All equipment and piping not supported from the building structural steel shall not exceed a combined load of 7 psf when supported from the metal deck/slab. Any condition that may exceed this limit shall be reviewed and approved by the Architect/Engineer and Structural Engineer before installation.
Mounting Heights: Where mounting heights are not indicated, mount components at heights directed by Architect/Engineer and/or to allow for proper access.
Allow for building movement, including thermal expansion and contraction.
Coordinate installation of anchorages. Furnish setting drawings, templates, and directions for installing anchorages, including sleeves, concrete inserts, anchor bolts, and items with integral anchors, that are to be embedded in concrete or masonry. Deliver such items to Project site in time for installation.

Hazardous Materials: Use products, cleaners, and installation materials that are not considered hazardous.

Provide all oil for the operation of the equipment until substantial completion. Contractor shall be held responsible for all damage to bearings while the equipment is being operated by him up to the date of acceptance of the equipment. Protect all bearings and shafts during installation and thoroughly grease the steel shafts to prevent corrosion. All motors and other equipment shall be provided with covers as required for proper protection during construction.

TOUCH-UP PAINTING

In general, no painting is required by Mechanical Trades other than touch-up of factory-finished mechanical equipment.

All factory finished mechanical equipment shall be cleaned at completion of the job. Equipment showing rust or mars shall be thoroughly cleaned and sanded, prime coated and touched up with enamel of color to match original finish.

SCAFFOLDING, RIGGING, HOISTING, EXCAVATION AND BACKFILLING

Coordinate with Architectural Trades any concrete work required for the mechanical installation. Concrete work shall include housekeeping pads beneath equipment and vibration isolation bases. Concrete work shall be in conformance with Division 03 Specifications.


The Contractor shall furnish all scaffolding, rigging, hoisting and services necessary for erection and delivery into the premises any equipment and apparatus furnished under this Division. Remove same from premises when no longer required.

It is the responsibility of the Contractor to coordinate sizes, depths, fill and bedding requirements and any other excavation work required under this Division.

Furnish excavating and backfilling to install work specified in the Mechanical Division. Refer to Mechanical Drawings and Division 31 Section “Earthwork” for methods and materials.

Provide all pumping and well pointing required to keep mechanical excavations dry.

ACCESSIBILITY AND ACCESS PANELS

The Contractor shall be responsible for the sufficiency of the size of shafts and chases, the adequate thickness of partitions, and the adequate clearance in double partitions and hung ceilings for the proper installation of the Work.

Locate all equipment which must be serviced, operated or maintained in fully accessible positions. Access doors shall be furnished for accessibility. Minor deviations from the Drawings may be made to allow better accessibility, but changes of magnitude or which involve extra cost shall not be made without the acceptance of the Architect/Engineer.

Locate all equipment which must be serviced, operated or maintained in fully accessible positions. Equipment shall include, but not be limited to: motors, controllers, coil, valves, switchgear, drain points, etc. Access doors shall be furnished if required for better accessibility. Minor deviations from the Drawings may be made to allow better accessibility, but changes of magnitude or which involve extra cost shall not be made without the acceptance of the Architect/Engineer.

Furnish access doors as required to make accessible all valves, controls, coils, motors, air vents, filters, motorized dampers, electrical boxes and other equipment installed by Mechanical trades or as required by Code. Refer to Division 08 for the type of access doors required. Refer to drawings and specifications for the type of access door to be provided at the outside air intake duct.

Access doors in walls, ceilings, floors, etc., shall be field coordinated. It is the responsibility of the Contractor to coordinate and provide information regarding the sizes and quantities of access doors required for his work. The Contractor shall arrange his work in such a manner as to minimize the quantity of access doors required, such as grouping shutoff valves in the same area. Where possible, locate valves in already accessible areas, such as lay-in ceilings, etc.

On a clean set of prints, the Contractor shall mark in red pencil the location of each required access door, including its size and fire rating (if any), and shall submit the print to the Architect/Engineer for review before access doors are purchased or installed.

Upon completion of the Project, the Contractor shall physically demonstrate that all equipment and devices installed have been located and/or provided with adequate access panels for repair, maintenance and/or operation. Any equipment not so furnished shall be relocated or provided with additional access panels by the installing Contractor at no additional cost to the Owner.

FIELD QUALITY CONTROL, STARTING, ADJUSTING AND COMMISSIONING

Tests and Inspection: When the systems are completed, operate equipment as directed by Architect/Engineer. Replace all faulty equipment. Make necessary adjustments before final acceptance.

Perform all tests required by State, City, County and/or other agencies having jurisdiction.
Provide all materials, equipment, etc., and labor required for tests.


Start equipment and operating components to confirm proper operation. Remove malfunctioning units, replace with new units, and retest.

Adjust operating components for proper operation without binding. Adjust equipment for proper operation.

Test each piece of equipment to verify proper operation. Test and adjust controls and safeties. Replace damaged and malfunctioning controls and equipment.

Manufacturer's Field Service: Provide a factory-authorized service representative to inspect field- assembled components and equipment installation, comply with qualification requirements in "Quality Requirements."

Perform the commissioning activities as outlined in the Division 01 Section “Commissioning” and other requirements of the Contract Documents.

Each Contractor shall assign representatives with expertise and authority to act on its behalf and shall schedule them to participate in and perform commissioning process activities including, but not limited to, the following:

Evaluate performance deficiencies identified in test reports and, in collaboration with entity responsible for system and equipment installation, recommend corrective action.
Cooperate with the CxA for resolution of issues recorded in the Issues Log.
Attend commissioning team meetings held on a weekly basis.
Integrate and coordinate commissioning process activities with construction schedule.
Review and accept construction checklists provided by the CxA.
Complete paper or electronic construction checklists as Work is completed and provide to the Commissioning Authority on a weekly basis.
Review and accept commissioning process test procedures provided by the Commissioning Authority.
Complete commissioning process test procedures.

Refer to related information in other sections for additional requirements.

Maintenance Materials: Retain all portable and detachable portions of the installation such as keys, tools, manuals, etc., until the completion of the work and then them over to the Owner and obtain itemized receipt. This receipt shall be attached to the "Final Application" for payment.

TRAINING AND INSTRUCTION PROGRAM

Program Structure: In addition to Division 01 and individual section requirements, develop an instruction program that includes individual training modules for each system and equipment not part of a system.

Training Modules: Develop a learning objective and teaching outline for each module. Include a description of specific skills and knowledge that participant is expected to master. Provide instruction for the following modules.

Basis of System Design and Operational Requirements
Documentation
Emergencies
Adjustments
Troubleshooting
Maintenance
Repairs

Engage qualified instructors to instruct Owner's personnel to adjust, operate, and maintain systems, subsystems, and equipment not part of a system.


Video Record: Training shall be recorded as digital video.

CLEANING AND WASTE MANAGEMENT

Keep premises free from accumulation of waste materials and rubbish. At completion of work remove all rubbish from and about the building and leave the mechanical systems clean and ready for use.

Close and tightly seal all partly used containers and store protected in well-ventilated, fire-safe area at moderate temperature. Deliver to reuse and/or recycle facilities if not removed from site for Contractor’s reuse.

Separate and recycle waste materials in accordance with the Waste Management Plan and to the maximum extent possible.

Separate metal waste, packaging, and all other materials in accordance with the Waste Management Plan and place in designated areas for recycling or reuse.

Check with manufacturer for recycling options. Most manufacturers take back scrap and unused portions for resale or manufacturing into new product.


END OF SECTION 20 0500


SECTION 20 0513 – COMMON MOTOR REQUIREMENTS FOR MECHANICAL PART 1 - GENERAL
RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section includes general requirements for single-phase and three-phase, general-purpose, horizontal, small and medium, squirrel-cage induction motors and single-phase, fan/pump-duty, horizontal, small and medium, electronically commutated, permanent magnet (EC) motors for use on ac power systems up to 600 V and installed at equipment manufacturer's factory or shipped separately by equipment manufacturer for field installation.

DEFINITIONS

Factory-Installed Motor: A motor installed by motorized-equipment manufacturer as a component of equipment.

Field-Installed Motor: A motor installed at Project site and not factory installed as an integral component of motorized equipment.

SUBMITTALS

Product Data for Field-Installed Motors: For each type and size of motor, provide nameplate data and ratings; shipping, installed, and operating weights; mounting arrangements; size, type, and location of winding terminations; conduit entry and ground lug locations; and information on coatings or finishes.

Shop Drawings for Field-Installed Motors: Dimensioned plans, elevations, sections, and details, including required clearances and service space around equipment. Include the following:

Each installed unit's type and details.
Complete NEMA nameplate electrical data including design type, insulation, service factor, and efficiency
Diagrams of power and control wiring. Provide schematic wiring diagram for each type of motor and for each control scheme.
Bearing type, L10 life, and seal construction (open, single, or double shielded).
Certification that electronic VFD driven motors comply with NEMA MG-1 Part 31.
Ground ring and ceramic bearing details as applicable

Coordination Drawings: Floor plans showing dimensioned layout, required working clearances, and required area above and around field-installed motors. Show motor layout, mechanical power transfer link, driven load, and relationship between electrical components and adjacent structural and mechanical elements. Show support locations, type of support, and weight on each support. Indicate field measurements.

Test Reports: Written reports from testing procedures outlined in Part 3.

Operation and Maintenance Data: For field-installed motors to include in emergency, operation, and maintenance manuals.


QUALITY ASSURANCE

Reference Standards: Products in this section shall be built, tested, and installed in compliance with the following quality assurance standards; latest editions, unless noted otherwise:

NFPA 70: National Electrical Code.
NEMA Standards Publication MG 1 (2011): Motors and Generators.
ABMA 9: American Bearings Manufacturers Association, Load Ratings and Fatigue Life for Ball Bearings
UL 1004: Motors, Electric

Testing Agency Qualifications: An independent testing agency, acceptable to authorities having jurisdiction, with the experience and capability to conduct the testing indicated, as documented according to ASTM E 548.

Source Limitations: Obtain field-installed motors of a single type through one source from a single manufacturer.

Product Options for Field-Installed Motors: Drawings indicate size, profiles, and dimensional requirements of motors and are based on the specific system indicated.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.

Comply with NFPA 70.

COORDINATION

Coordinate features of motors, installed units, and accessory devices. Provide motors that are:

Compatible with the following:

Motor controllers
Magnetic controllers
Multispeed controllers
Reduced-voltage controllers

Designed and labeled for use with variable frequency drives as applicable, and suitable for use throughout speed range without overheating.
Matched to torque and horsepower requirements of the load.
Matched to ratings and characteristics of supply circuit and required control sequence.
Ambient and environmental conditions of installation location

Coordinate motor support with requirements for driven load; access for maintenance and motor replacement; installation of accessories, belts, belt guards; and adjustment of sliding rails for belt tensioning.

Coordinate size and location of concrete bases. Cast anchor-bolt inserts into bases.

PART 2 - PRODUCTS

MANUFACTURERS

Provide products of the following manufacturers:

Reliance Electric
Baldor Electric Company
General Electric


U. S. Electric Motors
Marathon Electric
Toshiba Corp

MOTOR GENERAL REQUIREMENTS

Comply with NEMA MG 1 unless otherwise indicated.

Motor requirements apply to factory-installed and field-installed motors except as follows:

Different ratings, performance, or characteristics for a motor are specified in another Section.
Manufacturer for a factory-installed motor requires ratings, performance, or characteristics, other than those specified in this Section, to meet performance specified.
Motor Connections: Multiple power connections not allowed.

Motors Less Than 1/2 HP: Single-phase

Motors 1/2 HP and Larger: Three-phase.

Frequency Rating: 60 Hz, alternating current.

Voltage rating of motor shall be determined by voltage of circuit to which motor is connected:

120 V Circuit: 115 V motor rating.
208 V Circuit: 200 V motor rating.
240 V Circuit: 230 V motor rating.
480 V Circuit: 460 V motor rating.

Service Factor: 1.15 for open drip-proof motors; 1.0 for totally enclosed motors and inverter duty motors.

Duty: Continuous duty at ambient temperature of 105 deg F and at altitude of 3,300 feet above sea level.

Capacity and Torque Characteristics: Sufficient to start, accelerate, and operate connected loads at designated speeds, at installed altitude and environment, with indicated operating sequence, and without exceeding nameplate ratings or considering service factor.

Motors shall be NEMA Design B.

Provide Class B insulation, unless noted otherwise.

All disconnects and other electrical accessories shall comply with Division 26 requirements

Motors shall be nominal 1,800 rpm, unless noted otherwise.

SINGLE-PHASE MOTORS

Multispeed Motors: Variable-torque, permanent-split-capacitor type.

Use shaded pole motors only for motors smaller than 1/20 HP.

Provide automatic reset type thermal over-load protection.

Bearings: Sealed or regreasable ball or sleeve bearings, suitable for the radial and thrust loading of the application.


Furnish with sliding base/slotted mounting holes adequate for proper belt tensioning and alignment of motor or motor/load.

Nameplates may be printed-type glued to the motor.

SINGLE-PHASE EC MOTORS

Motors equal to or smaller than 1 HP shall be Electronically Commutated (EC) type, to suit starting torque and requirements of specific motor applications.

Bearings: Pre-lubricated, antifriction ball bearings suitable for radial and thrust loading.

Motors: Internal motor circuitry shall convert AC power supplied to the fan to DC power to operate the motor. Motor shall be speed controllable down to 20 percent of full speed (80 percent turndown). Motor shall be a minimum of 85 percent efficient at all speeds.

Variable speed, 0 - 2,000 RPM.
Adjustable delay profile.
0 - 10 volt input signal.
Output signal.
Programmable ramp rate.
Soft start.
Remote controller.
Moisture resistant.
Insulation: Class H.
Enclosure: Class 2, IP44.
Integrated motor protection (electronically protected).
UL 778, 1004-1, 508C.
CAN/CSA C22.2 #108, #100, #107.1.
EMC (89/366 EEC): EN 61000.
LVD (73/23/EC): EN 60335-1, EN 60335-2-51.
Machine Safety (98/37/EC): EN ISO 12100.

THREE-PHASE MOTORS

Description: NEMA MG 1, Design B, medium induction motor

Enclosure: Open Drip Proof (ODP) unless noted otherwise in equipment specifications or schedules, and as suitable for service and application.

Motor Efficiency: Nominal (nameplate) full load efficiency and corresponding minimum efficiency shall be equal to or greater than that stated in NEMA MG-1 (2011) Table 12-12 – Full Load Efficiencies of 60hz NEMA Premium Efficient Electric Motors - 600 volts or Less.

“Premium Efficient” for all motors 1 hp and larger, including those furnished as part of equipment specified in equipment sections. The Contractor shall confirm utility company minimum requirements for incentive programs and provide motors with efficiencies that meet or exceed the most stringent between NEMA MG-1 and utility company incentive program requirements. The Contractor, at no extra charge to the Owner, shall replace any motor that does not meet the utility company’s incentive program. The efficiency and/or “NEMA Premium Efficiency” shall be displayed on the motor nameplate and clearly indicated on the equipment shop drawings submitted for approval.


Motors less than 3 HP: Steel or cast iron motor frames, cast aluminum, cast iron, or steel end plates, steel or cast iron terminal box, copper windings. Motor nameplates shall be steel, engraved-type, riveted to motor.

Bearings: Regreasable with relief plugs, pre-lubricated ball bearings suitable for radial and thrust loading of the application, with grease fittings, selected for a minimum L-10 bearing life of 26,280 hours, for belted and direct drive.

Motors 3 HP and above: cast iron motor frame and mounting feet, cast iron end plates (bells), steel or cast iron terminal box, copper windings. Motor nameplates shall be stainless steel engraved type, riveted to the motor.

Bearings shall be regreasable with relief plugs, pre-lubricated ball bearings suitable for radial and thrust loading of the application, with grease fittings. Rated for an L-10 life of 40,000 hours (belted) or 130,000 hours (direct connected).

Bearing life calculations shall be per ABMA 9, and for belted applications shall be based on the maximum external side load limits for belted applications per NEMA MG-1 Table 14-1A. L-10 life calculations for vertical motors and horizontal motors mounted in the vertical position shall consider the application’s thrust loading.

TEFC motors shall also include an external shaft slinger on drive end.

Multispeed Motors: Variable torque.

Separate windings shall be provided for each speed

Stator: Copper windings.

Rotor: Random-wound, squirrel cage.

Temperature Rise: Match insulation rating.

Insulation: Class F.

Code Letter Designation:

Motors 15 HP and Larger: NEMA starting Code F or Code G.
Motors Smaller than 15 HP: Manufacturer's standard starting characteristic.

Motors shall not exceed dBA levels listed in NEMA MG-1 54 PART 9 Tables 9-1 and 9-3, at all speeds.

Motors shall be suitable for continuous duty at rated horsepower, with a maximum hot spot temperature that does not exceed the temperature limit of the insulation, when operated in an ambient temperature of 40 degrees C, except as otherwise indicated.

Direct connected motors shall be furnished with adjustable base. Motors connected to driven equipment by belt or shaft shall be furnished with adjustable NEMA foundation sliding bases.

Motors Used with Reduced-Voltage and Multispeed Controllers: Match wiring connection requirements for controller with required motor leads. Provide terminals in motor terminal box, suited to control method.


For motors used with variable frequency drives, provide General Purpose NEMA Premium Efficiency Class motors complying with NEMA MG-1 Part 30 with windings that meet the requirements of NEMA MG-1 Part
31.4.4.2 and with minimum insulation of Class F.

For all PWM VFD driven motors up to 100 HP: Provide a maintenance free, circumferential conductive micro fiber grounding ring installed on the AC motor to discharge shaft currents to ground. Grounding ring shall be AEGIS SGR (Shaft Grounding Ring).
For all PWM VFD driven motors 100 HP and larger: Provide a maintenance free, circumferential conductive micro fiber grounding ring installed on the drive end of the AC motor to discharge shaft currents to ground. Grounding ring shall be AEGIS SGR (Shaft Grounding Ring). In addition, all VFD driven motors 100 HP and larger shall utilize an insulated ceramic bearing assembly on the non-drive end of the motor, in conformance with the AEGIS installation requirements.
Motors protected by the AEGIS SGR shall be warranted for the term of the manufacturer's motor warranty from induced bearing current damage.

Explosion Proof motors:

UL listed for application or duty.
Motors shall conform to requirements defined in Article 500, 501, 502, and 503 of the National Electric Code.
Motor nameplate shall be specifically marked "explosion proof.”
Sound power levels shall not exceed recommendations of NEMA MG-1 PART 9 Tables 9-1 and 9-3, at all speeds.

PART 3 - EXECUTION

EXAMINATION

Examine areas to receive field-installed motors for compliance with requirements, installation tolerances, and other conditions affecting performance.

Examine roughing-in of conduit systems to verify actual locations of conduit connections before motor installation.

Proceed with installation only after unsatisfactory conditions have been corrected.

MOTOR INSTALLATION

Anchor each motor assembly to base, adjustable rails, or other support, arranged and sized according to manufacturer's written instructions. Attach by bolting. Level and align with load transfer link.

Install motors on concrete bases

Comply with mounting and anchoring requirements specified in Section 20 0548 "Vibration Controls for Mechanical."

FIELD QUALITY CONTROL

Prepare for acceptance tests as follows:

Run each motor with its controller. Demonstrate correct rotation, alignment, and speed at motor design load.
Test interlocks and control features for proper operation.
Verify that current in each phase is within nameplate rating.


Testing: Owner shall engage a qualified testing agency to perform the following field quality-control testing should the proper performance of the motor be in question. If motor performance is found to be deficient, Contractor shall replace motor at no cost to Owner.

Perform each electrical test and visual and mechanical inspection stated in NETA ATS, Section 7.15.1. Certify compliance with test parameters.
Correct malfunctioning units on-site, where possible, and retest to demonstrate compliance; otherwise, replace with new units and retest.

ADJUSTING

Align motors, bases, shafts, pulleys and belts. Tension belts according to manufacturer's written instructions.

Verify that bearings are factory lubricated before starting motors. Lubricate per manufacturer’s instructions. Do not over-lubricate bearings.

Check motors for unusual heating, noise, or excess vibration during operation. Correct any such deficiencies.

Any motors with vibration exceeding specified limits, as noted in the Testing, Adjusting and Balancing Section, or manufacturer's recommendations, whichever is more stringent, shall be corrected, at no cost to Owner, until reduced below those limits.

MOTOR CLEANING

After completing equipment installation, inspect unit components. Remove paint splatters and other spots, dirt, and debris. Repair damaged finish to match original finish.

Clean motors, on completion of installation, according to manufacturer's written instructions.

MOTORS USED WITH VARIABLE FREQUENCY DRIVES

Install shaft grounding rings on all equipment motors using variable speed drives.

Install per manufacturer's instructions.

Assure grounding of SGR to motor frame.


END OF SECTION 20 0513


SECTION 20 0514 – VARIABLE SPEED DRIVES

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
Section includes separately enclosed, preassembled, electronic variable frequency drives (VFDs), rated 600 V and less, for speed control of three-phase, squirrel-cage induction motors.

B.
Provide VFDs meeting the requirements contained herein and as indicated in the equipment schedule.
1.3

QUALITY ASSURANCE

A.
VFD and options shall comply with NFPA 70 (National Electrical Code), IEEE 519, UL 508 and FCC compliance for Radio Frequency Interference (RFI) and Electro- Mechanical Interference (EMI).
1.4

QUALIFICATIONS OF MANUFACTURERS

A.
Furnish essentially standard products of manufacturers regularly engaged in the production of such equipment for a minimum of ten (10) years.
1.5

SOURCE QUALITY CONTROL

A.
The integrated circuits shall undergo a 24-hour "burn-in" to test reliability. During the "burn-in", the temperature shall be cycled between 0 and 70 deg C with the speed varied from 10% to 100% of rated speed.

B.
Perform and record all normal factory tests on subassemblies and total assembly. Notify the Owner of the time of tests and extend reasonable cooperation to them or their representatives to permit them to witness tests should they so request before approval for shipment.
1.6

HARMONIC DISTORTION

A.
The VFD manufacturer shall provide all necessary filters as required to ensure compliance with IEEE Standard 519 “Recommended Practices and Requirements for Harmonic Control in Electrical Power Systems.”
1.7

SUBMITTAL DATA

A.
Submit for approval, the following product data:


Dimensions and elevations.
Front and side working spaces shall meet NEC requirements.
Complete product data listing all included features.
Factory test reports.
The electrical rating for each VFD, matched to each piece of driven equipment.
Short circuit current (withstand) rating.
Project specific wiring diagrams indicating:


Line/load connection points
Main input and inverter input disconnect switches


Integral motor overloads and manual motor protection for motors.
Fusing/circuit breakers
Auxiliary control transformer
Local/remote circuit
Hand-off-auto circuit
Safety interlock, run permissive, and drive initiated external circuits
Analog inputs and outputs
Pilot lights
Each wire on the wiring diagram shall be labeled with a distinct wire identifier.

8.  VFD panel face diagram indicating the location of the main and inverter disconnect switches, local/remote and H-O-A switches, VFD/bypass switch, pilot lights, digital display, keypad, and any other face mounted device, along with the panel face labeling.

MAINTENANCE DATA AND OPERATING INSTRUCTIONS

Furnish to the Owner five (5) sets of instruction manuals covering installation, operation and servicing procedures for the equipment furnished, and complete illustrated parts breakdown with manufacturer's name, nomenclature, and part number for each component part and assembly. Include a list of recommended spare parts with current unit prices.

ENGINEERING FIELD SERVICE

The manufacturer of the equipment shall provide a qualified engineer to check the complete system after all equipment is installed and wired. Furnish to the Owner, the manufacturer's written certification assuring that each item of equipment is complete, in good condition, free from damage, and properly installed, connected and adjusted. The manufacturer's engineer shall make any adjustments or replacements which may be necessary to ensure the proper functioning of the equipment.

WARRANTY

The VFD shall be warranted by the manufacturer for a period of 36 months from date of start-up. The warranty shall include parts, labor, travel costs, and living expenses incurred by the manufacturer to provide factory authorized service.

PART 2 - PRODUCTS

2.1

VARIABLE FREQUENCY DRIVES

A.
Manufacturers: Subject to compliance with the Contract Documents, manufacturers for products specified in this Section shall be one of the following:


ABB
Danfoss
Siemens
Toshiba
Yaskawa

B.
VFDs manufactured by parent companies or their subsidiaries are not acceptable.

C.
All VFDs for the project shall be provided from one supplier and from one manufacturer.
2.2

GENERAL

A.
VFDs designated for installation indoors shall have enclosures rated NEMA 1. VFDs designated for installation outdoors shall have enclosures rated NEMA 3R minimum. The same NEMA requirements shall be provided for enclosures housing a bypass or any other accessory.


Unit shall be dead front construction.

All relays shall be plug-in style base.

All fuses shall be mounted in fuse blocks with insulated covers. Covers shall shield fuse ends and wire terminations.

The VFD (including bypass and other accessories) shall have an overall short circuit current (withstand) rating of 42,000 amps symmetrical minimum and shall be marked with its short circuit current rating in compliance with UL.

The unit, including all specified accessories, shall have a minimum efficiency of 85 percent at any speed from 50 to 100 %. The unit shall have a power factor of 0.9 or higher when operating at any speed from 50 to 100%.

The VFD shall be variable torque type and shall provide full motor torque at any operating speed from 40% to 100%.

The VFD shall provide variable torque V/Hz control when operating at speeds less than 100%.

Provide the VFD with a main input disconnect switch, accessible without opening the drive cabinet, equipped with current limiting fuses and fuse rejection clips, or with circuit breakers. All other fuse blocks with current limiting fuses installed shall be equipped with fuse rejection clips. It shall be possible to padlock the disconnect switch in the off position.

Provide minimum 6 pulse PWM type VFDs.

Provide the necessary electronics to avoid audible noise generated from motor due to frequency change. The unit shall not increase the motor audible noise by more than 3 dB above the motor's across the line noise at any motor speed from 50 to 100 %.

The VFD shall include self diagnostics with a digital display that identifies fault conditions and simplifies trouble shooting. Fault indication shall be retained even after a power outage or an input over-current protective device trip.

VFD shall be provided with RFI/EMI filters.

Unit shall be UL, CSA or ETL labeled.

VFD shall include current sensors on all three output phases to accurately measure motor current.

Provide minimum 3 percent AC input line reactors and/or minimum 5 percent DC link reactors to limit the maximum current total harmonic distortion (THD) to not more than 100% of the VS input current waveform at any VFD operating speed from 20% to 100%. Reactors shall be integral to the VFD. If testing reveals the maximum THD is exceeded, the manufacturer shall provide and install additional reactors at no cost to reduce the THD to within these specified limits.

