The VFD shall have a dedicated terminal block for all external inputs and outputs.

For drives supplied with bypass, provide factory mounted and wired 115V, 1 phase, 60 Hz control power transformer sized for handling an additional 30 VA inductive load. Limit fuse size for the control transformer to 3 amps maximum.

The VFD input and output shall be rated at 480V, 3 phase.


Provide a factory mounted and wired manual bypass device as scheduled. The bypass device shall allow the load to run across-the-line while electrically isolating the VFD so that maintenance can be performed on the drive components.

CONTROL FEATURES

The VFD shall be provided with the following control features:

Factory mounted and wired Hand-Off-Auto selector switch that allows local or remote starting or stopping of the drive. Separate start and stop buttons, electronic circuits that "virtually" provide this capability, or other alternative devices are not acceptable.
Factory mounted and wired VFD-Bypass switch, if bypass device is provided.
Factory mounted and wired Local-Remote speed control switch that allows either local or remote control of the drive speed. Key pad buttons are also acceptable provided that permanently labeled, dedicated buttons are provided for the local and the remote speed control functions.
Main input disconnect switch.
Inverter input disconnect switch, accessible without opening the drive cabinet, if bypass device is provided.
Manual speed potentiometer or keypad control, for local speed control with the Local-Remote speed control switch in the Local position.
Provide one VFD for each scheduled motor and branch circuit power/motor protection for each motor.
VFD shall accept an input reference (feedback) signal, 0-10 Vdc analog input, or 4-20 mA analog input, as indicated in VFD schedule, for remote speed control with the Local-Remote speed control switch in the Remote position. Provide input signal isolation to isolate input signal ground from VFD internal control ground.
A remote start/stop contact input that functions in the automatic mode only.
A safety interlock circuit that functions in all drive modes.
A run permissive circuit, separate from the safety interlock circuit, which prevents motor operation when in drive. This circuit, via the customer's external contact device, signals the motor may run, provided the safety interlock contact(s) is made. A typical application would be for a time delay before motor start to allow some external event to occur. The run permissive circuit shall be jumpered from the factory.
Provide the following drive initiated external circuits:

Powered run mode: A circuit that is powered after the motor is started in drive or by-pass modes.
Powered run request: A circuit that is powered whenever the drive safety interlock contact(s) are closed, and the drive H-O-A is in hand, or the drive H-O-A is in auto and the remote start/stop contact is closed.

A standard USB port for direct connection of a Personal Computer (PC) to the VFD. The manufacturer shall provide PC software to allow complete setup and access to the VFD through the USB port. It shall be possible to communicate to the VFD through this USB port without interrupting VFD communications to the building management system
An integral PID controller that, when activated, controls drive speed to maintain a programmed setpoint based on a remote analog input feed-back signal.

The VFD shall be able to apply a scaling factor to the feedback signal
The VFD shall be able to calculate the square root of the feedback signal so that a pressure sensor can be used to measure flow.

A real-time clock shall be an integral part of the VFD.

It shall be possible to use this to display the current date and time on the VFD’s display.
The clock shall include a time clock function with 7 day programmability and a minimum of four programmable time periods per day, with individually selectable ON and OFF functions. The time clock function shall be programmable to control start/stop functions, constant


speeds, PID parameter setpoints and output relays. The time clock function shall be programmable through the controller display and keypad, or by included software that allows programming via a PC and a USB connection.

VFD shall be capable of starting a coasting load.
VFD shall automatically attempt to restart a minimum of three (3) times during an adjustable time period of no less than 30 seconds after shutting off for any reason, except for short circuit or motor overload.
The VFD shall have adjustable motor acceleration and deceleration rates.
The VFD shall have the ability to lock-out a minimum of four critical frequency ranges to prevent the VFD from operating the load at a speed that causes vibration in the driven equipment.
The VFD shall be configured as required to meet system operational requirements including:

Provide an additional set of N.O. contacts on the VFD-Bypass switch that close when the switch is set to Bypass.
Provide one normally open and one normally closed auxiliary contacts to actuate when the motor is started in any mode.
Provide a minimum of one 4-20 ma analog output signal selectable to proportionally indicate drive output frequency, current, or power, or to indicate the VFD input reference/feedback signal, for monitoring by DDC

INDICATORS

Indicating lamp for "POWER AVAILABLE" and for "MOTOR ON BYPASS". Lights shall be LED type.

Motor RPM and AMP display factory mounted on the face of the unit, either as a separate indicator or via the controller display..

SAFETIES

Provide status lights or digital display indication of the cause of any shutdown.

The VFD shall be provided with the following safety features:

VFD over voltage and under voltage protection and protection against temporary power outages.
VFD over temperature protection.
Motor over temperature protection per NEC 430.126(A)(2).
Short circuit and ground fault protection.
Separate motor overload protection functional in by-pass and normal operation.	For VFDs controlling multiple motors, provide overload protection for each motor.
Adjustable current limiter.

LABELING

Provide engraved plastic labels permanently attached to the VFD panel face indicating the function of all switches and indicators, and the equipment served.

Tag all wiring in the drive. Tag nomenclature shall match the corresponding wire identification nomenclature indicated on the approved drive submittal.

For VFDs serving smoke purge, stair pressurization, or other smoke control systems, include an engraved permanently attached red faced label, minimum 6” x 6”, with the following nomenclature: CAUTION: THIS VFD IS PART OF A LIFE SAFETY SMOKE CONTROL SYSTEM. NOTIFY OWNER OR DEPARTMENT OF PUBLIC SAFETY PRIOR TO ANY CHANGE OR MAINTENANCE ACTIVITY TO THIS DRIVE.


PART 3 - EXECUTION

INSTALLATION

Unit installation, including mounting and supports, and wiring to motor shall be by the Electrical Contractor, in compliance with Division 26. Coordinate with the Electrical Trades and Control Trades.

Install the VFD on the motor or as close as possible to the motor. The load side power cables to the motor shall be kept as short as possible and shall not be run in the same conduit as the line side power cables. Control wiring shall be in separate conduit from power wiring. Where applicable, control wires from the motor disconnect early break contacts may be installed with the motor power wiring.

Do not locate the operating means for individually mounted equipment at a height greater than 66 inches above the floor unless prior approval is obtained from the Architect/Engineer.

Assemble the VFD and any accessories and provide all power and grounding connections.

Provide all required fuses as recommended by the equipment manufacturer.

Protect the unit from dirt, dust, water and physical damage prior to and during construction. If the inside of the unit becomes dirty or dusty before acceptance by Owner, it shall be thoroughly cleaned by the unit manufacturer at the contractor's expense.

Where a disconnect is mounted at the driven motor an auxiliary switch in the disconnect shall be wired to the VFD to signal when the disconnect is open

CONNECTIONS

Conduit installation requirements per Division 26. Drawings indicate general arrangement of conduit, fittings, and specialties.

Ground equipment.

Tighten electrical connectors and terminals according to manufacturer’s published torque-tightening values. If manufacturer’s torque values are not included, use those specified in UL 486A and UL 486B.

FIELD QUALITY CONTROL

Provide the services of a factory trained and certified technician to supervise, check, test and start. The contractor shall notify Owner’s representative 5 days in advance of the start-up.

Prepare for acceptance tests as follows:

Test insulation resistance for each VFD element, bus, component, connecting supply, feeder, and control circuit.
Test continuity of each circuit.

Testing: Perform the following field quality-control testing:

After completion of system wiring, the manufacturer’s engineer shall inspect, test, adjust, and re- adjust as necessary, all equipment in terms of design function and performance and provide a written report.
Provide equipment to check the calibration of instruments. Instruments not in calibration shall be recalibrated to function as required or shall be replaced.
Calibrate and adjust devices, linkages, accessories, and components for stable and accurate operation to meet the design intent and to obtain optimum performance from the equipment. Final


adjustment, calibration and checking shall be performed while the system is in full operation. Cause every device to automatically function as intended to insure its proper operation.
After calibration, adjustment and checking have been completed and system is operational, demonstrate to the Owner’s Representative the complete and correct functioning of all system components and equipment. These demonstrations shall consist of operating the controls through their normal full ranges and sequences. Simulate abnormal conditions to demonstrate proper functioning of the devices. Readjust settings to their correct design values and after sufficient time, observe ability of controls to establish the desired conditions, noting abnormal deviations. Make necessary repairs, replacements, or adjustments on items which fail to perform satisfactorily and repeat tests to demonstrate compliance with the design intent.
When system is in specified operational condition, and when pertinent operational functions have been demonstrated, system will be accepted.
Before and after installation, provide a one minute record tape four times a day for 7 days and a onetime video demonstration by the manufacturer of the voltage and current distortion and harmonic distortion of the first six (6) harmonics at the variable frequency drive feeder input circuit breaker and output of variable frequency drive to motor. Submit results in a report to the Architect/Engineer identifying compliance with performance criteria specified herein.
The VFD supplier shall provide, at no additional cost, any additional devices required to meet the THD limits indicated in Part 1 of this specification.

Test Reports: Prepare a written report to record the following:

Test procedures used.
Test results that comply with requirements.
Test results that do not comply with requirements and corrective action taken to achieve compliance with requirements.

ADJUSTING

Set field-adjustable switches and circuit-breaker trip ranges.

VFD CLEANING

Clean internally, on completion of installation, according to manufacturer’s written instructions. Vacuum dirt and debris; do not use compressed air to assist in cleaning.

TRAINING

Training shall not be performed until system is operational and functional and two (2) weeks after receiving approved job specific technical manuals. Scheduling of separate training sessions shall be coordinated with the CM and Owner’s agent.

The manufacturer shall provide a minimum of two 4 hour sessions of training to the Owner’s maintenance staff describing the proper operation, programming, service and maintenance of the VFDs and other components conducted by a factory-trained service technician.


END OF SECTION 20 0514


SECTION 20 0519 – THERMOMETERS, PRESSURE GAUGES, METERS AND ACCESSORIES PART 1 - GENERAL
RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SCOPE OF WORK

Thermometers, pressure gauges, meters and accessories.

QUALITY ASSURANCE

Manufacturers and Products: The products and manufacturers specified in this Section establish the standard of quality for the Work. Subject to compliance with all requirements, provide specified products from the manufacturers named in Part 2.

Reference Standards: Products in this section shall be built, tested, and installed in compliance with the specified quality assurance standards; latest editions, unless noted otherwise.

UL Compliance: Comply with applicable UL standards pertaining to meters and gauges.
ASME and ISA Compliance: Comply with applicable portions of ASME and Instrument Society of America (ISA) standards pertaining to construction and installation of meters and gauges.
ASME/ANSI B40.1, Pressure Gauge Standard.
National Sanitation Foundation NSF/ANSI-61 (potable drinking water) and NSF-61 Annex G (listed as ≤ 0.25% weighted average lead content) Applies to any item in contact with domestic water.
US Safe Drinking Water Act.

SUBMITTALS

Product Data: Include scale range, ratings, and calibrated performance curves for each meter, gage, fitting, specialty, and accessory specified.

Shop Drawings: Include schedule indicating manufacturer's number, scale range, fittings, and location for each meter and gage.

Product Certificates: Signed by manufacturers of meters and gages certifying accuracies under specified operating conditions and compliance with specified requirements.

PART 2 - PRODUCTS

THERMOMETERS, GENERAL

Scale Range: Temperature ranges for services listed are as follows:

Service
Range (Degrees F)
Domestic Cold Water
0-120
Domestic Hot Water
0-180
Chilled Water/Condenser Water
0-120

Range and Accuracy: Plus or minus 1 percent of range span or plus or minus one scale division to maximum of 1.5 percent of range span.



C.
Thermometer Wells: Brass or stainless steel, with neck extension for insulated piping, with cap and chain fastened to well. 3/4"NPT, 2 1/2" insertion length, and extension length as required to extend well to outside of insulation. Lead free when used for domestic water applications.
D.
Outdoor thermometers shall be ultraviolet proof and specifically manufactured for outdoor use.
2.2

DIGITAL THERMOMETERS

A.
Manufacturers:


Weiss Model DVBM25 (vari-angle)
Miljoco Electronic Digital (light powered)
Techcontrols

B.
Digital Thermometer: electronic, with LCD display and solar cell, clear plastic window, adjustable angle, separable socket.


Range and accuracy:  -40 to 300 deg.F, accuracy greater of (+/-) 1 deg.F or 1% of reading.
2.3

GLASS THERMOMETERS

A.
Manufacturers:


Industrial Glass
H.O. Trerice
Weksler
Marsh
Ashcroft
Weiss
Miljoco Corporation

B.
Industrial Glass Thermometer: adjustable angle, scale to be 9" long with white aluminum back and black graduation, aluminum casing, blue appearing liquid tube, glass window. Stem for air duct shall be 6" long with protective aluminum slotted bulb guard and mounting flange. Stem for piping shall be 3-1/2" long aluminum, brass or stainless steel, stem to match specified thermometer well. Adjust stem length for insulation extension.
2.4

PRESSURE GAUGES

A.
Manufacturers:


Dwyer
H. O. Trerice
Weksler
Marsh
Ashcroft
Weiss
Miljoco Corporation

B.
Unless otherwise noted, provide all pressure gauges with clear glass window, cast aluminum, stainless steel or polypropylene case, black on white face, stainless steel wetted parts, brass 1/2" MPT socket, 1% full scale accuracy complying with ASME/ANSI B40-1 Grade 1A. Lead free when used for domestic water applications.

C.
Water and Compressed Air Services through 2" piping: 2 1/2" diameter face, stainless steel case, brass or stainless steel 1/4" MPT socket, 2% full scale accuracy.


Water and Compressed Air Services over 2" piping: 4 1/2" diameter face, 6" diameter face for location more than 8 feet above floor, sealed glass window, glycerin filled for connections within 10 feet of pumps. For applications exceeding 145 deg. F, provide 316 stainless steel needle valves rated minimum 500 psi, in lieu of glycerin filled.

Steam Service: 4 1/2" diameter face, 6" diameter face for location more than 8 feet above floor, sealed glass window, brass or stainless steel coil siphon tube with a minimum pressure rating of 1000 psi.

Critical System Pressure Gauges: Stainless steel socket, 1/2% of full range accuracy, 6" diameter face, in accordance with AMSE/ANSI B40-1 Grade 2A. Provide where indicated on the Drawings.

Differential Pressure Gauges: 4 1/2" diameter face, 6" diameter face for location more than 8 feet above floor, sealed glass window, glycerin filled for connections within 10 feet of pumps. For applications exceeding 145 deg. F, provide 316 stainless steel needle valves rated minimum 500 psi, in lieu of glycerin filled. Provide where indicated on the Drawings.

Except where noted otherwise, select range for twice normal operating pressure:

Water (CW and HW): 0-100 psig

Outdoor gauges shall be ultraviolet proof and specifically manufactured for outdoor use.

PRESSURE-GAUGE FITTINGS

Syphons: NPS 1/4 coil of brass tubing with threaded ends.

Snubbers: ASME B40.5, NPS 1/4 brass bushing with corrosion-resistant porous-metal disc of material suitable for system fluid and working pressure.

PRESSURE/TEMPERATURE TEST PLUGS AND KITS

Manufacturers:

Plugs:

Peterson Products Company (Pete’s Plug)
Schrader
Sisco
Miljoco Corporation

Meter:

Auto Flow
Griswold

Provide 1/4" brass pressure and temperature test plugs where shown on drawings, with two core Nordel rated for 275 degrees and 300 psig.

Provide one readout meter kit including required hoses with a minimum 3-1/2" dial differential pressure gauge. Gauge shall read 0 to 60 psig and have end connections to match both the flow valves and plugs. Included in the case shall be two pocket thermometers (25 to 125 and 0 to 220 degrees), gauge adapter, and one pocket pressure gauge (0 to 160 psig). Meter shall become property of Owner (hand over to Owner’s Project Manager) after completion of work.


PART 3 - EXECUTION

METER AND GAGE INSTALLATION – GENERAL

Install meters, gages, and accessories according to manufacturer's written instructions for applications where used.

INSTALLATION OF THERMOMETERS

Install and orient wells and thermometers so thermometer can be read from the floor.

Thermometer Wells: For piping 2" and below, install in piping tee where thermometers are indicated, in vertical position. For piping 2 1/2" and above, "weldolets" may be used. Fill well with oil or graphite and secure cap.

Install as indicated on the drawings

INSTALLATION OF PRESSURE GAUGES

Install pressure gauges with 1/2" isolation ball valve. Where needle valves are specified as a substitute for glycerin filled in Part 2, install the needle valve between the ball valve and the gauge. Locate gauges to be readable from the floor preferably at eye level. Mount gauges securely to prevent excessive vibration, adjust needle valve to dampen pulsations. Install syphon tubes for steam pressure gauges, connected after the isolation ball valve. Do not install pressure gauges on bottom of piping.

Install as indicated on the drawings

INSTALLATION OF TEST PLUGS

Test Plugs: Install in piping tee where indicated, located on pipe at most readable position. Secure cap.

ADJUSTING AND CLEANING

Calibrate meters according to manufacturer's written instructions, after installation.

Adjust faces of meters and gages to proper angle for best visibility.

Clean windows of meters and gages and clean factory-finished surfaces. Replace cracked and broken windows, and repair scratched and marred surfaces with manufacturer's touchup paint.


END OF SECTION 20 0519


SECTION 20 0523 – VALVES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Provide valves as scheduled and specified in this Section for the following systems:

Domestic Cold Water
Chilled Water
Refrigerant
Other similar piping systems except where specialty valves are specified under other sections

QUALITY ASSURANCE

Manufacturers and Products: The products and manufacturers specified in this Section establish the standard of quality for the Work. Subject to compliance with all requirements, provide specified products from the manufacturers named in Part 2.

ASME Compliance:

ASME B16.10 and ASME B16.34 for ferrous valve dimensions and design criteria.
ASME B31.1 for power piping valves.
ASME B31.9 for building services piping valves.

Reference Standards: Products in this section shall be built, tested, and installed in compliance with the specified quality assurance standards; latest editions, unless noted otherwise.

National Sanitation Foundation NSF/ANSI-61, including Annex G (listed as ≤ 0.25% weighted average lead content) (and/or NSF/ANSI-372) and Annex F. Applies to any item in contact with domestic (potable) water.
US Safe Drinking Water Act (any item in contact with domestic (potable) water).

DEFINITIONS

The following are standard abbreviations for valves:

CWP: Cold working pressure.
EPDM: Ethylene-propylene-diene terpolymer rubber.
NBR: Acrylonitrile-butadiene rubber.
PTFE: Polytetrafluoroethylene plastic.
SWP: Steam working pressure.
TFE: Tetrafluoroethylene plastic.

SUBMITTALS

Product Data: For each type of valve indicated. Include body, seating, and trim materials; valve design; pressure and temperature classifications; end connections; arrangement; dimensions; and required clearances. Include list indicating valve and its application. Include rated capacities; shipping, installed, and operating weights; furnished specialties; and accessories.


DELIVERY, STORAGE, AND HANDLING

Prepare valves for shipping as follows:

Protect internal parts against rust and corrosion.
Protect threads, flange faces, grooves, and weld ends.
Set angle, gate, and globe valves closed to prevent rattling.
Set ball and plug valves open to minimize exposure of functional surfaces.
Set butterfly valves closed or slightly open.
Block check valves in either closed or open position.

Use the following precautions during storage:

Maintain valve end protection.
Store valves indoors and maintain at higher than ambient dew-point temperature. If outdoor storage is necessary, store valves off the ground in watertight enclosures.

Use sling to handle large valves; rig sling to avoid damage to exposed parts. Do not use handwheels or stems as lifting or rigging points.

PART 2 - PRODUCTS

GENERAL VALVE REQUIREMENTS

All valves shall have bodies, seats, stem seals and disc materials compatible with intended fluid, temperature, pressure and service.

Valve Pressure and Temperature Ratings: Unless noted otherwise, valves shall be rated for a minimum of 125# WSP (working steam pressure)/ 250# WOG (cold water, oil, gas).

Unless noted otherwise, valves through 2" shall have screwed connections for steel piping and sweat connections for copper piping. Domestic cold water, hot water and hot water return shall have sweat connections (lead free); valves 2-1/2" and larger shall be flanged.

Valves in contact with domestic (potable) water shall be “lead free” NSF/ANSI-61 Annex G (and/or NSF/ANSI-372) labeled.

All EPDM shall be peroxide cured. All wetted seals shall be made from materials that are immune from chloramine degradation.

Manually operated valves 4" and larger installed 10 feet above finished floor or higher, shall have chain wheel operators. Chain shall reach to within 7'-0" of floor or operating platform, or within two feet of accessible ceiling.

Valve Sizes: Same as upstream pipe, unless otherwise indicated.

Provide extended valve stems for insulated piping.

Where the valves are installed outdoors, all components including the gear operated wheel operators shall be weatherproofed.

Valve Flanges: ASME B16.1 for cast-iron valves, ASME B16.5 for steel valves, and ASME B16.24 for bronze valves.

Valve Bypass and Drain Connections: MSS SP-45.


Solder Joint: With sockets according to ASME B16.18.

Caution: Use solder with melting point below 840 deg F for angle, check, and globe valves; below 421 deg F for ball valves.

Threaded: With threads according to ASME B1.20.1.

Valve Actuators:

Chainwheel: For attachment to valves, of size and mounting height, as indicated in the "Valve Installation" Article in Part 3. I didn’t see any additional information about chainwheel requirements in Part 3
Gear Drive: For quarter-turn valves, provide gear operators for all butterfly valve sizes.
Handwheel: For valves other than quarter-turn NPS 5 and smaller.
Lever Handle: For quarter-turn valves NPS 6 and smaller, except plug valves.
Wrench: For plug valves with square heads. Furnish Owner with 1 wrench for every 10 plug valves, for each size square plug head.

BALL VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Apollo
Milwaukee
NIBCO
Watts
Bonomi
Jomar

Two-piece, full port, bronze body, stainless steel ball and stem:

Description:

Standard: MSS SP-110
SWP Rating: 150 psig
CWP Rating: 600 psig
Body Design: Two Piece
Body Material: Bronze
Ends: Threaded
Seats: PTFE or TFE
Stem: Stainless Steel
Ball: Stainless Steel, vented
Port: Full
Handle: Plastic Coated Lever
Locking Device: When Noted on Drawings
Approvals: UL or CSA for Natural Gas Service

BUTTERFLY VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Bray
Dezurik
Jamesbury
Milwaukee
Tri-Seal Valve
Xomox


ABZ 397 Series
Jomar

Unless noted otherwise, all butterfly valves shall be full lug construction, suitable for bi-directional dead end service, and have open position memory stop. Manually operated butterfly valves 4" and larger shall have enclosed worm gear operators with position indicators.

Class 150 Butterfly Valves:

Description:

Resilient Seat
Standard: MSS SP-68
CWP Rating: 200 psig at 150 Deg F
Body Design: Lug type; suitable for bidirectional dead-end service at rated pressure without use of downstream flange.
Body Material: Ductile Iron
Seat: EPDM
Shaft: Positive Drive Blow-Out Proof 416SS Shaft, graphite Teflon impregnated stem bushings, O-ring stem seal
Disc: 316 Stainless Steel
Service: Bidirectional

HIGH PERFORMANCE BUTTERFLY VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Bray – Braylok Series 41
Dezurik – BHP
Jamesbury - 815L
Milwaukee - HP Series
Tri-Seal Valve-Contromatics
Xomox Pliaseal
ABZ Absolute Series 402

Unless noted otherwise, all butterfly valves shall be full lug construction, suitable for bi-directional dead end service, and have open position memory stop. Manually operated butterfly valves 4" and larger shall have enclosed worm gear operators with position indicators.

Class 150 High-Performance Butterfly Valves:

Description:

Standard: MSS SP-68
CWP Rating: 150 psig at 250 Deg F
Body Design: Lug type; suitable for bidirectional dead-end service at rated pressure without use of downstream flange.
Body Material: Carbon steel (316 SS if required for NSF 61 compliance for domestic water)
Seat: Reinforced PTFE
Shaft: 17-4 PH Stainless Steel; offset from seat plane with Teflon stem packing
Disc: 316 Stainless Steel
Bearings: 316SS/PTFE Upper and Lower Stem
Seat Leakage: ANSI Class VI
Service: Bidirectional


HIGH PERFORMANCE METAL-TO-METAL SEATED BUTTERFLY VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Bray Trilok
Crane Flowseal MS
Metso/Neles Neldisc
Adams MAK
ABZ Extreme 6000 Series
Weir Tricentric
Zwick Tri-Con

Class 150 High-Performance Butterfly Valves:

Description:

Metal Seated triple offset type valve
CWP Rating: 150 psig at 550 Deg F
Body Design: Lug type; suitable for bidirectional dead-end service at rated pressure without use of downstream flange.
Body Material: Carbon steel
Seat: Laminated 316SS/Graphite
Shaft: A564-630 H1100
Disc: 316 Stainless Steel
Bearings: 304SS/Graphite Upper and Lower Stem with SS Collar
Seat Leakage: Zero leakage closure classification per CFI 70-2 Class 4

Valve Flow Capacity: The Cv value for various valve sizes in the full open position shall be as follows:

1.	4 inch:
230
2.	6 inch:
660
3.	8 inch:
1500
4.	10 inch:
2400
5.	12 inch:
3600
6.	14 inch:
5500
7.	16 inch:
7600
8.	18 inch:
10300
9.	20 inch:
13000
10.	24 inch:
20200

BUTTERFLY VALVE – GROOVED

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Victaulic Vic-300


Grooved ductile iron body, suitable for installation with grooved piping, EPDM coated steel disc and shaft, stainless steel hub bearing, EPDM seat, Teflon stem packing. Rated for 300 psi, 230 degrees F.

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Grinnel Gruvlock Series 7700

Grooved nylon coated ductile iron body, EPDM coated ductile iron disc, stainless steel shaft, bronze shaft bearing.


Grooved butterfly valves may be used only within grooved piping systems and only when specifically noted as permitted in other related Section. Otherwise, standard butterfly valves shall be provided.

SWING CHECK VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Milwaukee 509
Crane 37
Grinnell 3300
NIBCO
Apollo
Kitz

Bronze body and trim swing check valve

SILENT CHECK VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Wafer Style:

Milwaukee - Series 1400
APCO - Series 300
Mueller
Metraflex
Titan Flow Control, Inc.

Globe Style:

Milwaukee
APCO
Mueller
Metraflex
Apollo
Titan Flow Control, Inc.

Spring loaded type check valve, stainless steel spring, iron body and bronze trim

LUBRICATED PLUG VALVE

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Homestead
Miliken
Resun

Class 125, Lubricated Plug Valves:

Description:

Standard: MSS SP-78
NPS 2” and Smaller: CWP Rating: 150 psig, bronze body, square head, threaded ends
NPS 2-1/2” and Larger: CWP Rating: 175 psig, semi-steel body, wrench operated, single gland, flanged ends
Pattern: Straight away
Plug: Cast iron or bronze with sealant groove


DRAIN VALVE

General Service: Ball valve with 3/4-inch hose threaded end fitting and cap.

MANUAL BALANCING VALVE

General Manual Balancing Valve Requirements:

Provide ports for measuring flow, memory stop, bubble tight shut-off, valve Cv characteristics suitable for throttling.
Size valve to produce readable design flow and maximum full open pressure drop of 3 feet.
Ensure NSF 61 compliance for balance valves used in domestic (potable) water systems

Through 2": brass body, brass or stainless steel ball or brass disc or plug, calibrated.

Manufacturers:

Bell & Gossett Circuit Setter Plus
Armstrong
IMI Flow Design Accusetter
Taco
Victaulic

Valves 2-1/2"and larger: cast iron or ductile iron body, brass ball or brass or bronze disc, EPDM seat, and brass or stainless steel stem.

Manufacturers:

Bell & Gossett Circuit Setter Plus
Armstrong
IMI Flow Design Accusetter
Taco
Victaulic

Venturi Style: bronze body, brass ball, and venturi flow measuring station.

Manufacturers:

Preso B Plus
IMI Flow Design Accusetter

Provide gauge kit for projects requiring over 20 balancing valves. Gauge kits shall be capable of directly reading GPM or shall include conversion chart from Cv and pressure. Provide to Owner’s Project Manager

SOLENOID VALVE

Manufacturer: Subject to compliance with requirements, provide products by one of the following:

Magnetrol Figure No. 200-A
ASCO
Skinner

Full port, bronze body, malleable iron coil enclosure, stainless steel plunger, valve stem, bonnet tube, and spring, Buna-N seal, rated for 500 psi. See drawings for voltage, size and position (NC or NO).

REFRIGERANT VALVES & SPECIALTIES


General: Complete valve assembly shall be and designed to conform to ARI 760.

Globe: 450 psig maximum operating pressure, 275 deg. F maximum operating temperature; cast bronze body, with cast bronze or forged brass wing cap and bolted bonnet; replaceable resilient seat disc; plated steel stem. Valve shall be capable of being repacked under pressure. Valve shall be straight through or angle pattern, with solder-end connections.

Check Valves:

Smaller Than 7/8 Inch: 500 psig maximum operating pressure, 300 deg. F maximum operating temperature; cast brass body, with removable piston, Teflon seat, and stainless steel spring; straight through globe design. Valve shall be straight through pattern, with solder-end connections
7/8 inch and Larger: 450 psig maximum operating pressure, 300 deg. F maximum operating temperature; cast bronze body, with cast bronze or forged brass bolted bonnet; floating piston with mechanically retained Teflon seat disc. Valve shall be straight through or angle pattern, with solder- end connections.

Solenoid Valves: UL-listed, 250 deg. F temperature rating, 400 psig working pressure; forged brass, with Teflon valve seat, two-way straight through pattern, and solder end connections. Provide manual operator to open valve. Furnish complete with NEMA 1 solenoid enclosure with 1/2 inch conduit adapter, holding coil, voltage to meet controls requirements.

Thermal Expansion Valves: thermostatic adjustable, modulating type; size as required for specific evaporator requirements, and factory set for proper evaporator superheat requirements. Valves shall have copper fittings for solder end connections; complete with sensing bulb, a distributor having a side connection for hot gas bypass line, and an external equalizer line.

Hot Gas Bypass Valve: adjustable type, sized to provide capacity reduction beyond the last step of compressor unloading; and wrought copper fittings for solder end connections.

VRF refrigerant isolation valves: Compatible with R410A and PVE (polyvinyl ether oil), operating range of - 40F to 300F, working pressure of 550 psi (capable of transient pressure spikes to 700 psi), full port valve with zero pressure drop, bi-directional flow, service port in valve body, brazed connections.

Charging and Purging Valves:

Manufacturer: Henry

Refrigeration Ball Valve:

Manufacturer: Henry

Refrigeration Piping Specialties

General: Complete refrigerant piping specialty assembly shall be UL-listed and designed to conform to ARI 760.
Strainers: 500 psig maximum working pressure; forged brass body with monel 80-mesh screen, and screwed cleanout plug; Y-pattern, with solder end connections.
Moisture/liquid Indicators: 500 psig maximum operation pressure, 200 deg. F maximum operating temperature; forged brass body, with replaceable polished optical viewing window, and solder end connections.
Filter-driers: 500 psig maximum operation pressure; steel shell, flange ring, and spring, ductile iron cover plate with steel capscrews, and wrought copper fittings for solder end connections. Furnish complete with replaceable filter-drier core kit, including gaskets, as follows:

Standard capacity desiccant sieves to provide micronic filtration.
High capacity desiccant sieves to provide micronic filtration and extra drying capacity.


Suction Line Filter-Drier: 350 psig maximum operation pressure, 225 deg. F maximum operating temperature; steel shell, and wrought copper fittings for solder end connections. Permanent filter element shall be molded felt core surrounded by a desiccant for removal of acids and moisture for refrigerant vapor.
Suction Line Filters: 500 psig maximum operation pressure; steel shell, flange ring, and spring, ductile iron cover plate with steel capscrews, and wrought copper fittings for solder end connections. Furnish complete with replaceable filter core kit, including gaskets, as follows:

Standard capacity desiccant sieves to provide micronic filtration.
High capacity desiccant sieves to provide micronic filtration and extra drying capacity.

Flexible Connectors: 500 psig maximum operating pressure; seamless tin bronze or stainless steel core, high tensile bronze braid covering, solder connections, and synthetic covering; dehydrated, pressure tested, minimum 7 inch in length. Manufacturer: Anaconda

PART 3 - EXECUTION

VALVE APPLICATION SCHEDULE

Domestic Cold Water Systems:

Isolation through 2": Ball Valve
Isolation 2-1/2" and Larger: Butterfly Valve NSF 61 Compliant
Main Service Water Valve at Building Entrance: High Performance Butterfly Valve NSF 61 Compliant
Check 2-1/2” and Larger: Silent Check Valve
Balancing: Manual Balancing Valve

Chilled Water Systems:

Isolation through 2": Ball Valve.
Isolation 2-1/2" and Larger: Butterfly Valve.
Check through 2”: Swing Check Valve
Check 2-1/2” and Larger: Silent Check Valve
Balancing: Manual Balancing Valve

EXAMINATION

Examine piping system for compliance with requirements for installation tolerances and other conditions affecting performance. Proceed with installation only after unsatisfactory conditions have been corrected.

Examine valve interior for cleanliness, freedom from foreign matter, and corrosion. Remove special packing materials, such as blocks, used to prevent disc movement during shipping and handling.

Operate valves in positions from fully open to fully closed. Examine guides and seats made accessible by such operations.

Examine threads on valve and mating pipe for form and cleanliness.

Examine mating flange faces for conditions that might cause leakage. Check bolting for proper size, length, and material. Verify that gasket is of proper size, that its material composition is suitable for service, and that it is free from defects and damage.

Do not attempt to repair defective valves; replace with new valves.

VALVE INSTALLATION


Piping installation requirements are specified in other Division 20, 21, 22 and 23 Sections. Drawings indicate general arrangement of piping, fittings, and specialties.

Install valves such that operator is completely operable, and the valve position indicator is discernible from the floor.

Install valves with unions or flanges at each piece of equipment arranged to allow service, maintenance, and equipment removal without system shutdown.

Locate valves for easy access and provide separate support where necessary.

Provide branch isolation valves at all branch piping take-offs from main headers whether specifically indicated on the drawings or not. This pertains to all piping systems.

Install valves in horizontal piping with stem at or above center of pipe.

Install valves in position to allow full stem movement.

Solenoid Valve Installation Requirements:

Provide a strainer before each solenoid valve. Provide a water hammer arrestor upstream of solenoid valves used for water service.

Natural Gas Valve Installation Requirements:

Install valves in accessible locations, protected from physical damage. Do not locate valves in plenum ceilings.
Install isolation valve upstream and within 6 feet of gas appliance. Install a union or flanged connection downstream from the valve to permit removal of controls.

Steam, Condensate and Domestic Hot Water Valve Installation:

For general service applications: steam and condensate flanged valves shall be installed with Flexitallic gaskets, 316L stainless steel, with “Flexicarb” filler.
For general service applications, domestic hot water flanged valves shall be installed with 100% PTFE gaskets, Interlex SQ-S.
For Utility Tunnels: Domestic hot water flanged valves shall be installed with Garlock Blue-Gard Style 3000 ring type gaskets or comparable. Full face gaskets allowed only when BOTH flanges are full face.
For Utility Tunnels: steam and condensate flanged valves shall be installed with Flexitallic gaskets, 316 L stainless steel, with "Flexicarb" filler. Steam butterfly valves with removable seat screw heads that would interfere with the metal strip winding shall be installed with Garlock Style 9800 gaskets on the seat screw head side.


END OF SECTION 20 0523


SECTION 20 0529 – HANGERS AND SUPPORTS FOR MECHANICAL

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
This Section includes hangers and supports for mechanical system piping ductwork and equipment.
1.3

DEFINITIONS

A.
MSS: Manufacturers Standardization Society for the Valve and Fittings Industry.

B.
Terminology: As defined in MSS SP-90, "Guidelines on Terminology for Pipe Hangers and Supports."
1.4

PERFORMANCE REQUIREMENTS

A.
Delegated Design: Design trapeze pipe hangers and equipment supports, including comprehensive engineering analysis by a qualified professional engineer, using performance requirements and design criteria indicated.

B.
Structural Performance: Hangers and supports for piping and equipment shall withstand the effects of gravity loads and stresses within limits and under conditions indicated according to ASCE/SEI 7.


Design supports for multiple pipes, including pipe stands, capable of supporting combined weight of supported systems, system contents, and test water.
Design equipment supports capable of supporting combined operating weight of supported equipment and connected systems and components.

C.
Engineering Responsibility: Design and preparation of Shop Drawings and calculations for each multiple pipe support, trapeze, and equipment support by a qualified professional engineer.


Professional Engineer Qualifications: A professional engineer who is legally qualified to practice in jurisdiction where Project is located and who is experienced in providing engineering services of the kind indicated. Engineering services are defined as those performed for installations of hangers and supports that are similar to those indicated for this Project in material, design and extent.
1.5

QUALITY ASSURANCE

A.
Structural Steel Welding Qualifications: Qualify procedures and personnel according to AWS D1.1/D1.1M, "Structural Welding Code - Steel."

B.
Pipe Welding Qualifications: Qualify procedures and operators according to ASME Boiler and Pressure Vessel Code.
1.6

SUBMITTALS

A.
Product Data: For each type of product indicated.

B.
Shop Drawings: Signed and sealed by a qualified professional engineer for multiple piping supports and trapeze hangers. Include design calculations and indicate size and characteristics of components and fabrication details.


Shop Drawings – Non-Penetrating Rooftop Hangers and Supports:

Provide project specific, engineered stamped shop drawings and calculations including extents of installation, load bearing capacity and structural requirements.
Show installation layout, indicating product type and spacing. Coordinate with manufacturer's take off evaluations, measurements, control dimensions, and rooftop requirements analysis.
Show details of each roofing system including material layers and thicknesses, flashing, terminations, and penetrations with each rooftop support system to be installed.
All supports shall be pre-assembled and shipped for turnkey installation. Indicate all steps and preparation required by others.

DELIVERY, STORAGE AND HANDLING

Package for delivery to best protect finish surfaces while using the least amount of single-use packaging as possible. If possible, package and ship product using reusable blankets and fabrics or reusable cardboard and crate systems.

Protect materials against weather and contact with damp or wet surfaces from time of delivery through time of installation. Store materials inside under cover and keep them dry and protected against damage from weather, condensation, direct sunlight, construction traffic, and other causes.

When storing prior to installation, raise off floor on pallets, stack flat with protective material between to eliminate chance of creating nicks, scratches, and other imperfections and damage to finish surfaces, wrap weather-tight, and provide for air circulation within and around stacks and under temporary coverings.

Do not allow materials to become damp. Maintain temperatures at 60°F or higher, and humidity between 20% and 60% prior to, during and after installation.

WARRANTY

Non-Penetrating Rooftop Hangers and Supports:

Provide manufacturers standard product warranty against defects in manufacturing, proper operation, and against damaging roofing membrane when products are installed in accordance with engineered shop drawings and manufacturer's instructions. Warranty is not a maintenance agreement, insurance policy or obligation to repair leaks determined to be a result of the building design, installation, construction error, misuse of system, failure to inspect or maintain system or other limitations in manufacturer's standard warranty.

Warranty Period: 20 years.

PART 2 - PRODUCTS

MANUFACTURERS

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Pipe Hangers:

Anvil
Cooper B-Line
Carpenter & Patterson, Inc.
PHD Manufacturing
Unistrut Corporation
Powerstrut


Channel Support Systems:

Anvil
Cooper B-Line
Carpenter & Patterson, Inc.
PHD Manufacturing
Unistrut Corporation
Powerstrut

Thermal-Hanger Shield Inserts:

Cooper B-Line
ERICO International Corporation
Pipe Shields, Inc.
Rilco Manufacturing Company
Value Engineered Products
American Mechanical Insulation Sales

Non-Penetrating Rooftop Hangers and Supports:

nVent Caddy Pyramid
Miro Industries, Inc.
Big Foot Systems

Roof Mounted Equipment Supports:

The Pate Company
Thybar Corporation
RPS/Hart & Cooley, LLC

Drilled Insert Anchors:

Hilti
Powers Fasteners

Cast in Place Concrete Inserts:

Unistrut
Grinnell
Anvil Fig 285 for loads up to 400 lb
Anvil Fig 281 for loads up to 1200 lb

Powder-Actuated Fastener Systems: NOT ALLOWED

METAL PIPE HANGERS AND SUPPORTS

Provide adjustable type pipe hangers, supports and accessories for the proper support of all piping.

Pipe Hangers, Supports, and Components: MSS SP-58, factory-fabricated components. Refer to "Hanger and Support Application" Article in Part 3 for where to use specific hanger and support types.

Carbon-Steel Pipe Hangers and Supports:

Description: MSS SP-58, factory-fabricated components.
Galvanized Metallic Coatings: Pre-galvanized or hot dipped.
Nonmetallic Coatings: Plastic coating, jacket, or liner.


Padded Hangers: Hanger with fiberglass or other pipe insulation pad or cushion to support bearing surface of piping.
Hanger Rods: Continuous-thread rod, nuts, and washer made of carbon steel.

Copper Pipe Hangers:

Description: MSS SP-58, copper-coated-steel, factory-fabricated components.
Hanger Rods: Continuous-thread rod, nuts, and washer made of copper coated steel.

Dielectric protection for hangers and supports: Where copper piping is supported with steel hangers and supports, dielectric protection must be provided. Use one of the following means as applicable:

Coated hangers (copper or plastic coating)
Insulation inserts
Cushion clamps

METAL FRAMING/CHANNEL SUPPORT SYSTEMS

Metal Framing Manufacturer’s Association (MFMA) Manufacturer Metal Framing Systems:

Description: Shop- or field-fabricated pipe-support assembly for supporting multiple parallel pipes.
Standard: MFMA-4.
Channels: Continuous slotted steel channel with in-turned lips.
Channel Nuts: Formed or stamped steel nuts or other devices designed to fit into channel slot and, when tightened, prevent slipping along channel.
Hanger Rods: Continuous-thread rod, nuts, and washer made of carbon steel for general applications.
Metallic Coating: Manufacturer’s standard finish, unless bare metal surfaces are indicated.
Paint Coating: None
Plastic Coating: Provide on attachments for electrolytic protection where attachments are in direct contact with copper tubing.
Combination Coating: None

TRAPEZE PIPE HANGERS

Description: MSS SP-69, Type 59, shop- or field-fabricated pipe-support assembly made from structural- steel shapes with MSS SP-58 hanger rods, nuts, saddles, and U-bolts.

THERMAL-HANGER SHIELD INSERT ASSEMBLIES

Except as noted, thermal hanger shield “insert” assemblies shall be used on all insulated pipe systems at each horizontal support, and at each clamped or guided vertical support. Manufactured units shall comply with MSS SP-58 standards and be tested per MSS SP-89 guidelines. Each assembly shall closely fit the various pipe diameters and match the outside diameter of the adjoining pipe insulation. Provide pre- grooved inserts when piping is heat traced. Compressive strength shall be adequate to prevent deformation at the project’s hanger spacing requirements, with a minimum 3:1 safety factor.

Thermal hanger shield insert assembly: Water-repellent treated, ASTM C 533, Type I calcium silicate, asbestos free insert. With G-90 galvanized sheet metal shield. With attached vapor barrier, where indicated. Each component shall have an ASTM E84 flame/smoke rating maximum of 25/50.

Inserts for Cold Piping (piping conveying materials less than or equal to 60F), including all chilled water and domestic cold water piping: Insert with an attached vapor barrier.

Provide insert and sheet metal shield covering entire circumference of pipe.


Inserts for Hot Piping (piping conveying materials at more than 60F and that is required to be insulated): Insert only with no vapor barrier.

For clevis or band hangers that support pipe from bottom: Insert and sheet metal shield shall cover lower 180 degrees of pipe, or entire circumference of pipe.
For trapeze hangers or clamped pipe: Insert and sheet metal shield shall cover entire circumference of pipe.

Inserts for piping less than 3/4 inch diameter: Not required except for piping conveying materials less than 45ºF.

Minimum Compressive Strength of Insert Material:

100 psig for sizes smaller than NPS 6.
600 psig for sizes NPS 6 and larger.

Insert Length: Extend 2 inches beyond sheet metal shield.

Vapor barrier: meeting ASTM C1136, with 0.02 perms maximum water vapor permeance.

Adhesives shall comply with NFPA 90-A.

Sheet Metal Shield Dimensions for Pipe: Not less than the following:

NPS 1/4 to NPS 3-1/2: 12 inches long and 0.048 inch thick.
NPS 4: 12 inches long and 0.06 inch thick.
NPS 5 and NPS 6: 18 inches long and 0.06 inch thick
NPS 8 to NPS 14: 24 inches long and 0.075 inch thick

BUILDING ATTACHMENTS FOR MECHANICAL WORK SUPPORTS

General Requirements:

Provide building attachments required for supporting mechanical work, suitably selected and installed for the loads applied with a minimum additional safety factor of 3.
Where specified attachments are not suitable for conditions, submit to Engineer for approval, proposal for alternate building attachments.
Provide supplemental trapeze supports where necessary. Design trapeze to support all trades. Coordinate loads and supports with all trades. Size trapeze for maximum deflection of 1/64 of the span.

Attachments to Structural Steel:

Support mechanical work from building structural steel where possible and approved. No welding or bolting to structural steel is permitted unless authorized by Architect. C-clamps are only allowed when restraining straps are used. C-clamps can be used without restraining straps for Division 21 work only.

Cast in Place Concrete Inserts:

Provide inserts selected for applied load of present load plus 100% for future, and coordinated with concrete work. Plan, lay-out and coordinate setting of inserts prior to concrete pour.
Drilled Insert Anchors:
Where mechanical work cannot be supported from structural steel, or cast in place concrete inserts, provide drilled concrete insert anchors. Submit for approval, project specific installation


drawings for all loads over 100 lbs. Install inserts in web of beam if possible and approved. Insert depth shall not exceed two thirds the thickness of the concrete. Where existing concrete appears to be deteriorating, or where applied load at insert exceeds 1000 lbs., conduct test of concrete to determine de-rated capacity of insert. Anchors may be adhesive or expansion type up to 1000 lbs., and shall be adhesive type for loads over 1000 lbs.

Attachments to metal decking: NOT ALLOWED.

ROOFTOP HANGERS AND SUPPORTS

General Requirements for Pipe Stands: Shop- or field-fabricated assemblies made of manufactured corrosion-resistant components to support roof-mounted piping.

Non-Penetrating Rooftop Hangers and Supports:

Dynamic Support Piping up to 3”: Roller bearing pipe support for roof-mounted gas pipes with the following properties:

Base Material: Polycarbonate.
Deck Base: 9 by 15-1/4 inch.
Pipe Clearance: Adjustable from 4-1/2 inch to 13 inch.
Maximum Load Weight: 186 pounds per pipestand.
Pipe Rests: Self-lubricating polycarbonate resin roller, axle, and collar.
Support All-Thread and Metal Parts: Stainless Steel.
Nominal Inside Diameter: 3 inch.
Maximum Outside Diameter: 4-1/2 inch.
Spacing: Horizontal support spacing per pipe specification. Manufacturer's suggested spacing shall not exceed 10 foot centers as loading permits.

Dynamic Support Piping up to 4”: Roller bearing pipe support for roof-mounted gas pipes with the following properties:

Base Material: Polycarbonate.
Deck Base: 9 by 15-1/4 inch.
Pipe Clearance: Adjustable from 4-1/2 inch to 12 inch.
Maximum Load Weight: 186 pounds per pipestand.
Pipe Rest: Self-lubricating polycarbonate resin roller, axle, and collar.
Support All-Thread and Metal Parts: Stainless Steel.
Nominal Inside Diameter: 4 inch.
Maximum Outside Diameter: 4-1/2 inch.
Spacing: Horizontal support spacing per pipe specification. Manufacturer's suggested spacing shall not exceed 10 foot centers as loading permits.

Elevated Channel – 7” Clear: Strut pipe support system for ganging roof-mounted, VRF refrigerant piping, mounted to base, fastened with pipe clamps and with the following properties:

Base Material: Polycarbonate.

Deck Base: 9 by 15-1/4 inch.
Pipe Clearance: Adjustable from 4-1/4 inch to 7-3/4 inch.
Maximum Load Weight on Base: 223 pounds per pipestand.

Pipe Rests: 16 inch hot-dipped galvanized steel struts connected with stainless steel all thread to base.
Spacing: Horizontal support spacing per pipe specification. Manufacturer's suggested spacing shall not exceed 10 foot centers as loading permits.
If supporting insulated pipe a shield or saddle shall be used.


Custom Duct Supports: Duct support is a custom product designed for single or multiple duct supports. Provide rooftop duct layout shop drawings for manufacturer's use and the following:

Deck Bases: Polycarbonate, 16 by 18 inch.
Duct Dimensions: Refer to drawings.
Minimum/Maximum Clearance Above Roof: 12/18 inches.
Duct Insulation Thickness: Refer to Section 20 0700 “Mechanical Insulation”.
Maximum Outside Dimension: Refer to drawings.
Total Length of Duct Run: Refer to drawings.
Quantity of Supports Required: To be determined by duct support manufacturer.

EQUIPMENT SUPPORTS

Description: Welded, shop- or field-fabricated equipment support made from structural carbon-steel shapes.

ROOF MOUNTED EQUIPMENT SUPPORTS

Construction:

Equipment supports shall be constructed using minimum 18-gauge LFQ, CQ, G-90 galvanized steel, or heavier gauge (as required). Fully mitered and welded corners. Integral base plates. All welds prime painted after fabrication. Full depth internal C-channel reinforcing on 18” centers. Full length top seam. 18-gauge counterflashing factory installed with tek-screws and neoprene washers. Factory installed 2” x 4” pressure treated wood nailer.
Minimum height of equipment supports shall be 12” above finished roof or as specified.
Additional Requirements:

Sloped to match roof pitch and provide a level top
Additional height (where indicated)
Engineered calculations per ASCE 7
Vibration isolation (where indicated)

MISCELLANEOUS MATERIALS

Mechanical-Anchor Fasteners: Insert-type attachments with pull-out and shear capacities appropriate for supported loads and building materials where used.

Structural Steel: ASTM A 36/A 36M, steel plates, shapes, and bars, black and galvanized.

Grout: ASTM C 1107, Grade B, factory-mixed and -packaged, non-shrink and nonmetallic, dry, hydraulic- cement grout.

Characteristics: Post hardening and volume adjusting; recommended for both interior and exterior applications.
Properties: Non-staining, noncorrosive, and nongaseous.
Design Mix: 5000-psi, 28-day compressive strength.

Support Pads: Designed specifically to fit non-penetrating rooftop supports while protecting the rooftop envelope. Slip resistant and heat molded with a small lip to hold the support pad and reduce movement on the rooftop.

Support Pad Material: 100 percent recycled rubber.
Dimensions: Minimum 2 inches larger than support base width and length.


PART 3 - EXECUTION

HANGER AND SUPPORT APPLICATIONS

Comply with MSS SP-69 for pipe hanger selections and applications

Comply with all guidelines and limitations for loading and fastening where indicated on structural or architectural project documents.

Use hangers and supports with galvanized metallic coatings for piping and equipment that will not have field-applied finish.

Use nonmetallic coatings on attachments for electrolytic protection where attachments are in direct contact with copper tubing.

Use carbon-steel for pipe hangers, supports and attachments for general service applications.

Use corrosion resistant steel for pipe hangers, supports and attachments for outdoor use and for hostile environment applications.

Use copper-plated pipe hangers and copper or stainless steel attachments for copper piping and tubing.

Use padded hangers for piping that is subject to scratching.

Use thermal-hanger shield inserts for insulated piping and tubing.

Horizontal-Piping Hangers and Supports: Unless otherwise indicated, install the following types:

Adjustable Steel Clevis Hangers (MSS Type 1): For suspension of noninsulated or insulated stationary pipes, NPS 1/2 to NPS 30.
Pipe Saddle Supports (MSS Type 36): For support of pipes, NPS 4 to NPS 20 with steel pipe base stanchion support and cast-iron floor flange or carbon steel plate.
Adjustable Pipe Saddle Supports (MSS Type 38): For stanchion-type support for pipes, NPS 2-1/2 to NPS 36, if vertical adjustment is required, with steel pipe base stanchion support and cast-iron floor flange.
Single Pipe Rolls (MSS Type 41): For suspension of pipes, NPS 1 to NPS 30, from two rods if longitudinal movement caused by expansion and contraction might occur.
Adjustable Roller Hangers (MSS Type 43): For suspension of pipes, NPS 2-1/2 to NPS 20, from single rod if horizontal movement caused by expansion and contraction might occur.

Vertical Piping Clamps: Unless otherwise indicated, install the following types:

Extension Pipe or Riser Clamps (MSS Type 8): For support of pipe risers, NPS 3/4 to NPS 24.
Carbon- or Alloy-Steel Riser Clamps (MSS Type 42): For support of pipe risers, NPS 3/4 to NPS 24, if longer ends are required for riser clamps.

Hanger Rod Attachments:	Unless otherwise indicated and except as specified in piping system Specification Sections, install the following types:

Steel Turnbuckles (MSS Type 13): For adjustment up to 6 inches for heavy loads.
Steel Clevises (MSS Type 14): For 120 to 450 deg F piping installations.

Building Attachments: Unless otherwise indicated, install the following types:

Steel or Malleable Concrete Inserts (MSS Type 18): For upper attachment to suspend pipe hangers from concrete ceiling.


Support mechanical work from building structural steel where possible and approved. No welding or bolting to structural steel is permitted unless authorized by Architect.
C-clamps are allowed with restraining straps only.
Center-Beam Clamps (MSS Type 21 or 28) for loads over 120 lb: For attaching to center of bottom flange of beams. Malleable center hung Anvil Fig. 228.
Side-Beam Clamps (MSS Type 20 or 27) - for loads up to 120 lb

Shields: Unless otherwise indicated and except as specified in piping system Sections, install the following types:

Protection Shields (MSS Type 40): Of length and thickness per Section 2.5 above.

Thermal-Hanger Shield Inserts: Used on all insulated pipe systems at each horizontal support, and at each clamped or guided vertical support per Section 2.5 above.

Spring Hangers and Supports: Unless otherwise indicated and except as specified in piping system Sections, install the following types:

Spring Cushions (MSS Type 48): For light loads if vertical movement does not exceed 1-1/4 inches.
Spring-Cushion Roll Hangers (MSS Type 49): For equipping Type 41, roll hanger with springs.

Comply with MSS SP-69 for trapeze pipe-hanger selections and applications that are not specified in piping system Sections.

Comply with MFMA-103 for metal framing system selections and applications that are not specified in piping system Sections.

HANGER AND SUPPORT INSTALLATION

Pipe Hanger and Support Installation:	Comply with MSS SP-69 and MSS SP-89.	Install hangers, supports, clamps, and attachments as required to properly support piping from building structure.

Metal Framing/Channel Support System Installation: Arrange for grouping of parallel runs of piping and support together on field-assembled channel systems.

Field assemble and install according to manufacturer's written instructions.

Metal Trapeze Pipe Hanger Installation: Comply with MSS SP-69 and MSS SP-89. Arrange for grouping of parallel runs of horizontal piping and support together on field-fabricated, trapeze pipe hangers

Pipes of Various Sizes: Support together and space trapezes for smallest pipe size or install intermediate supports for smaller diameter pipes as specified above for individual pipe hangers.
Field fabricate from ASTM A 36/A 36M, steel shapes selected for loads being supported. Weld steel according to AWS D-1.1.

Fastener System Installation:

Install mechanical-expansion anchors in concrete after concrete is placed and completely cured. Install fasteners according to manufacturer's written instructions.

Non-Penetrating Rooftop Hangers and Supports: Install in accordance with manufacturer’s instructions.

Clean roofing surfaces in accordance with the roofing manufacturer's instructions prior to installation.
Prepare surfaces using the methods recommended by the manufacturer for achieving the best result for each substrate under the project conditions
Install supports and hangers in accordance with manufacturer's recommendations.


Install supports at maximum spacing of 10 feet unless closer spacing is required due to weight of pipe or conduit requirements, or greater spacing is specifically allowed by support manufacturer.

Space and adjust supports to evenly distribute weight.
Do not exceed support manufacturer's recommended load limits or specified mechanical piping limits.

Remove roofing aggregate from area 2 inches larger than support base; comply with roofing manufacturer's requirements to maintain roofing warranty.
Install support pad beneath each support base.
Support Pads:

Remove rock, aggregate, dirt and excess dust from area to be covered by pad.
Apply support pad on cleaned area.
Center bases on top of support pads.

Install building attachments within concrete slabs or attach to structural steel. Space attachments within maximum piping span length indicated in MSS SP-69. Install additional attachments at concentrated loads, including valves, flanges, guides, strainers, and expansion joints, and at changes in direction of piping. Install concrete inserts before concrete is placed; fasten inserts to forms and install reinforcing bars through openings at top of inserts.

Install mechanical-anchor fasteners in concrete after concrete is placed and completely cured. Install fasteners according to manufacturer's written instructions.

Install hangers and supports complete with necessary inserts, bolts, rods, nuts, washers, and other accessories.

Install hangers and supports to allow controlled thermal and seismic movement of piping systems, to permit freedom of movement between pipe anchors, and to facilitate action of expansion joints, expansion loops, expansion bends, and similar units.

Load Distribution: Install hangers and supports so that piping live and dead loads and stresses from movement will not be transmitted to connected equipment.

Pipe Slopes: Install hangers and supports to provide indicated pipe slopes and so maximum pipe deflections allowed by ASME B31.9, "Building Services Piping," is not exceeded.

Install hangers for drawn-temper copper piping with the following maximum spacing and minimum rod sizes:

NPS 3/4 or Smaller: Maximum span, 5 feet; minimum rod size, 3/8 inch.
NPS 1: Maximum span, 6 feet; minimum rod size, 3/8 inch.
NPS 1-1/4: Maximum span, 8 feet; minimum rod size, 3/8 inch.
NPS 1-1/2: Maximum span, 8 feet; minimum rod size, 3/8 inch.
NPS 2: Maximum span, 8 feet; minimum rod size, 3/8 inch.
NPS 2-1/2: Maximum span, 9 feet; minimum rod size, 1/2 inch.
NPS 3: Maximum span, 10 feet; minimum rod size, 1/2 inch.
NPS 4: Maximum span, 12 feet; minimum rod size, 1/2 inch.
NPS 6: Maximum span, 14 feet; minimum rod size, 5/8 inch.

Install hangers for steel piping with the following maximum spacing and minimum rod sizes:

NPS 3/4 or Smaller: Maximum span, 7 feet; minimum rod size, 3/8 inch.
NPS 1: Maximum span, 7 feet; minimum rod size, 3/8 inch.
NPS 1-1/4: Maximum span, 8 feet; minimum rod size, 3/8 inch.
NPS 1-1/2: Maximum span, 9 feet; minimum rod size, 3/8 inch.


NPS 2: Maximum span, 10 feet; minimum rod size, 3/8 inch.
NPS 2-1/2: Maximum span, 11 feet; minimum rod size, 1/2 inch.
NPS 3: Maximum span, 12 feet; minimum rod size, 1/2 inch.
NPS 4: Maximum span, 14 feet; minimum rod size, 5/8 inch.
NPS 6: Maximum span, 17 feet; minimum rod size, 3/4 inch.
NPS 8: Maximum span, 19 feet; minimum rod size, 3/4 inch.
NPS 10: Maximum span, 22 feet; minimum rod size, 7/8 inch.
NPS 12: Maximum span, 23 feet; minimum rod size, 7/8 inch.
NSP 14: Maximum span, 25 feet; minimum rod size, 1 inch.

Install hangers for cast iron drainage piping minimum of one (1) hanger per pipe section close to joint on the barrel, at change of direction and at branch connections. Hanger and rod diameters for each pipe size shall be as indicated below.

NPS 1-1/2 and NPS 2: 60 inches with 3/8-inch rod.
NPS 3: 60 inches with 1/2-inch rod.
NPS 4 and NPS 5: 60 inches with 5/8-inch rod.
NPS 6: 60 inches with 3/4-inch rod.

Support cast-iron piping vertical runs at roof, at each floor, and at 10-foot intervals between floors.

Support vertical runs at roof, at each floor, and at 48 inches intervals between floors.

Pipe Slopes: Install hangers and supports to provide indicated pipe slopes and so maximum pipe deflections allowed by ASME B31.9, "Building Services Piping," are not exceeded.

Insulated Piping: Comply with the following:

Attach clamps and spacers to piping.

Piping not required with vapor retarder insulation: Clamp may project through insulation.
Piping required with vapor retarder insulation: Use thermal-hanger shield insert with clamp sized to match OD of insert.
Do not exceed pipe stress limits according to ASME B31.9.

ROOF MOUNTED EQUIPMENT SUPPORT

Equipment supports must be installed in accordance with instructions and as detailed on drawings.

Supports must span a minimum of two structural roof members.

No load shall be applied to cantilever exceeding 1’-0” in length.

Sizes and options shall be coordinated with the general and mechanical contractor prior to fabrication.

EQUIPMENT SUPPORTS

Fabricate structural-steel stands to suspend equipment from structure above or to support equipment above floor.

Grouting: Place grout under supports for equipment and make smooth bearing surface.

Provide lateral bracing, to prevent swaying, for equipment supports.

Roof mounted equipment supports.


METAL FABRICATION

Cut, drill, and fit miscellaneous metal fabrications for heavy-duty steel trapezes and equipment supports.

Fit exposed connections together to form hairline joints. Field-weld connections that cannot be shop- welded because of shipping size limitations.

Field Welding: Comply with AWS D1.1 procedures for shielded metal arc welding, appearance and quality of welds, and methods used in correcting welding work, and with the following:

Use materials and methods that minimize distortion and develop strength and corrosion resistance of base metals.
Obtain fusion without undercut or overlap.
Remove welding flux immediately.
Finish welds at exposed connections so no roughness shows after finishing and contours of welded surfaces match adjacent contours.

ADJUSTING

Hanger Adjustment: Adjust hangers to distribute loads equally on attachments and to achieve indicated slope of pipe.

Trim excess length of continuous-thread hanger and support rods to 1-1/2 inches.

PAINTING

Touching Up: Clean field welds and abraded areas of shop paint. Paint exposed areas immediately after erecting hangers and supports. Use same materials as used for shop painting. Comply with SSPC-PA 1 requirements for touching up field-painted surfaces.

Apply paint by brush or spray to provide a minimum dry film thickness of 2.0 mils.

Touching Up: Cleaning and touchup painting of field welds, bolted connections, and abraded areas of shop paint on miscellaneous metal are specified in Division 09 Section "Painting."

Galvanized Surfaces: Clean welds, bolted connections, and abraded areas and apply galvanizing-repair paint to comply with ASTM A 780.


END OF SECTION 20 0529


SECTION 20 0548 - VIBRATION CONTROL

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Provide vibration control items for isolating vibration of mechanical equipment, piping and ductwork.

Provide isolators, bases, pads, sleeves, hangers and other devices specified, required, or detailed for the project. Include all vibration isolation system elements as recommended by the equipment manufacturer’s representative to ensure a complete, high performing and safe installation. Furnish and install all incidental materials required.

Items included in this section:

Flexible pipe connectors
Flexible metal hose
Inertia bases
Vibration isolators

QUALITY ASSURANCE

Work of this section shall be performed by suppliers and skilled tradesmen who are experienced in vibration control and mitigation to meet the requirements of this Section.

Provide field supervision and inspection to ensure proper installation, adjustment and performance. Replace any isolators that are found to resonate with the supported equipment.

Isolators shall be selected, installed and adjusted to prevent the transmission of objectionable vibration and noise to the building structure.

The size and number of mounts and hangers shall be chosen to meet these specifications, even if not specifically shown on the plans. Brackets, rails, bases, braces, etc., shall be provided as needed for a complete, high performing and safe installation.

SUBMITTALS

Product Data: For each type of product.

Include rated load, rated deflection, and overload capacity for each vibration isolation device.
Illustrate and indicate style, material, strength, fastening provision, and finish for each type and size of vibration isolation device required.

Shop Drawings:

Detail fabrication and assembly of equipment bases. Detail fabrication including anchorages and attachments to structure and to supported equipment. Include adjustable motor bases, rails, and frames for equipment mounting.
Vibration Isolation Base Details: Detail fabrication including anchorages and attachments to structure and to supported equipment. Include adjustable motor bases, rails, and frames for equipment mounting.


Delegated-Design Submittal: For each vibration isolation device.

Include design calculations for selecting vibration isolators and for designing vibration isolation bases.

PART 2 - PRODUCTS

2.1

ACCEPTABLE MANUFACTURERS

A.
Subject to compliance with the Contract Documents, manufacturers for products specified in this Section shall be one of the following:


Vibration Eliminator Co.
Mason Industries, Inc.
Kinetics Noise Control
Vibration Mounting and Controls (VMC)
Korfund
Vibration Isolation Co.
Amber Booth
2.2

FLEXIBLE METAL HOSE CONNECTORS

A.
Manufacturers: Subject to compliance with requirements, provide products by one of the following:


Metraflex
Flex Hose Co.
Flexonics
Mason Industries Inc.
Anaconda

B.
Provide metal hoses with length and end fittings as shown on drawings, with an inner corrugated hose made of type 304, 321, or 316 stainless steel and outer braid made of 304 stainless steel.

C.
For copper piping systems, use copper construction braided hoses.
2.3

FLEXIBLE PIPE CONNECTORS (RUBBER)

A.
Manufacturers: Subject to compliance with requirements, provide products by one of the following:


Mason Industries Inc. Type SFDEJ
Metraflex Type DS

B.
Flexible connectors with neoprene and nylon type elements, with carbon steel or ductile iron floating flanges. Rated for 150 psig working pressure at 200ºF, with peroxide cured EPDM liner and cover, ultraviolet resistant, hand wrapped, non-molded, multiple arch body, with control rods or cables.
2.4

INERTIA BASES

A.
Manufacturers: Subject to compliance with requirements, provide products by one of the following:


1.	Mason Industries, Inc.: Basis of design models noted below. Refer to Article 2.1 for approved equal manufacturers.


Type A: Model WFSL with unhoused spring isolators.
Type B: Model BMK/KSL with unhoused spring isolators.


All mounts shall have leveling bolts rigidly secured to the equipment being isolated.

Base Type A – Steel Inertia Base:

Shall be a structural steel base frame with clearance holes located to correspond to the mounting bolt holes of the equipment mounted on the base.
Bases shall have built-in motor slide rails and shall be reinforced as necessary to withstand belt pull without drive misalignment or base distortion. The bases shall be constructed with deep angle steel sections with a minimum vertical angle leg of 4 inches for motors of 7.5 hp or less, 5 inches for motors between 7.5 hp and 20 hp and 6 inches for motors over 20 hp.

Base Type B – Concrete Inertia Base:

Shall have an integral rectangular structural steel form into which concrete is poured. Perimeter members shall be beams of depth equal to 10% of the longest span of the base, but not more than 12 inches nor less than 6 inches deep. Forms shall include motor slide base and all reinforcing steel. Where anchor bolt locations fall in concrete, the reinforcing steel shall include drilled members with sleeves welded below the steel to accept the anchor bolts. Height saving steel brackets shall be used in all mounting locations.
When the concrete base in “T” shaped, isolators shall be located under the projections as well as under the main body in order to prevent cantilever distortion.

VIBRATION ISOLATORS

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Mason Industries, Inc.: Basis of design models noted below. Refer to Article 2.1 for approved equal manufacturers.

Mounts:

Type 1: Model MSW
Type 2: Model ND
Type 3: Model SLF

Isolator Mounts:

Type 1:

Waffle Pads shall be 3/8-inch-thick neoprene pads ribbed or waffled on both sides. The pads shall be manufactured with quality neoprene and selected for a maximum durometer of
50 and designed for 15% strain. Where required, steel load-spreading plates shall be incorporated between the equipment and the neoprene pad.
If the isolator is bolted to the structure, a neoprene mounting sleeve shall be installed under the bolt head between the steel washer and the base plate.

Type 2:

Shall be laterally stable, double deflecting, molded neoprene isolators. All metal surfaces shall be covered with neoprene. The top and bottom surfaces shall be ribbed and bolt holes shall be provided in the base. The mounts shall have leveling bolts rigidly secured to the equipment.
The isolator shall be manufactured with bridge bearing quality neoprene and selected for a maximum durometer of 50 and designed for 15% strain. DDNM mounts shall be selected for a static deflection of 3/8 inch unless otherwise specified.


Type 3:


Shall have a free-standing and laterally stable steel spring without any housing. Springs shall be designed so that the ratio of the horizontal to vertical spring constant is between one and two. The spring diameter shall be not less than 80% of the compressed height of the spring at rated load. Loaded springs shall have a minimum additional travel to solid equal to 50% of the specified static deflection.
Unless otherwise specified, the minimum static deflection of Type 3 isolators for equipment mounted on grade slabs shall be 1 inch and for the minimum static deflection for equipment mounted above grade level shall be 2 inches.
Two Type 3 isolation pads sandwiching a 16 gauge stainless or galvanized steel separator plate shall be bounded to the isolator baseplate.
Unless otherwise specified, isolators need not be bolted to the floor for indoor installations. If the base plates are bolted to the structure, a neoprene mounting sleeve shall be installed under the bolt head between the steel washer and the base plate.

Type 4:

Laterally stable, restrained spring type with housings and heavy top plates for supporting the equipment and resisting seismic and wind loading. Spring isolators shall be comprised of two interfacing but independent elements; a coil spring element and a seismically rated housing. Housings and springs shall be powder coated and hardware galvanized. The spring coil element shall be comprised of one or more coil assemblies having all of the characteristics of freestanding coil spring isolators.
The seismically rated housing shall be sized to meet or exceed the force requirements applicable to the project and have the capability of accepting coils of various sizes, capacities, and deflections as required to meet the desired isolation criteria. All spring forces will be contained within the coil/housing assembly and under no seismic load condition shall the restraint anchoring hardware be exposed to spring generated forces. Top plate and restraining bolts shall be out of contact with the housing during normal operation.
The restraint element shall incorporate a steel housing with elastomeric elements at all dynamic contact points. The restraint will allow a maximum of 1/4 in. (25 mm) motion in any direction from the neutral position. All elastomeric elements shall be replaceable.
The leveling nut or screw shall be accessible for adjustment with the use of a pneumatic or electric impact wrench. The spring element shall be replaceable without having to lift or otherwise remove the supported equipment.

PART 3 - EXECUTION

GENERAL

All equipment mounted on vibration isolators shall have a minimum operating clearance of 1 inch between the bottom of the equipment or inertia base and the concrete housekeeping pad (or bolt heads) beneath the equipment.

Provide a minimum of 4 inches between isolated equipment and the walls, ceiling, floors, columns and any other equipment not installed on vibration isolators.

Piping, ductwork, conduit or mechanical equipment shall not be hung from or supported on other equipment, pipes, or ductwork installed on vibration isolators.

Vibration isolator sizes and layout shall be determined by the vibration isolator supplier


Equipment connected to water or other fluid piping shall be erected on isolators or isolated foundations at correct operating heights prior to connection of piping. Equipment should be blocked-up with temporary shims to final operating height. When the system is assembled and fluid is added, the isolators shall be adjusted to allow removal of the shims.

All mechanical equipment not specifically identified in this specification that contains rotating or vibrating elements shall be installed on Mount Type 2 neoprene isolators as appropriate. Provide supporting steel structure between isolators and equipment if isolator does not readily connect to equipment.

All equipment and their respective isolators shall be directly mounted on primary steel. Units and isolators shall not be mounted on resiliently supported steel cabinets or plenum floors or other flexible construction.

Roof mounted fans or roof top units shall be installed on a curb mounted base.

All wiring connections to mechanical equipment on vibration isolators (either spring or neoprene type) shall be made with a minimum 36-inch-long flexible conduit. Coordinate wiring connections with the Electrical Installer.

APPLICATION TABLES


Floor Mounted Equipment Type
Slab on Grade
Floor Span Up to 30 Feet
Floor Span 30 to 40 Feet
Base Type
Isolator Type
Base Type
Isolator Type
Base Type
Isolator Type
Chillers:






Air Cooled
None
Mount 1
None
Mount 1
None
Mount 1
Pumps:






Base Mounted < 7.5 HP
None
Mount 3
B
Mount 3
B
Mount 3
All Others
None
Mount 3
B
Mount 3
B
Mount 3

“Floor Span”: Defined as the distance between centers of floor joists.

BASE MOUNTED PUMPS

Any rigid pipe elbows at the pump suction and discharge connections shall be supported from the inertia base. All pipe connections shall be with a flexible pipe connector.

PIPES WITH MULTIPLE CONNECTIONS

Where a pipe run connects multiple items of equipment in the Mechanical Room the pipe hanger isolators for the entire run shall be chosen to suit the connected equipment of greatest static deflection.


END OF SECTION 20 0548


SECTION 20 0553 – MECHANICAL IDENTIFICATION

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.

SUMMARY

Provide Mechanical system identification for piping, valves, ductwork, architectural access panels and equipment.

QUALITY ASSURANCE

ASME Compliance: Comply with ASME A13.1, "Scheme for the Identification of Piping Systems," for letter size, length of color field, colors, and viewing angles of identification devices for piping.

SUBMITTALS

Product Data: For each type of product indicated.

Equipment Label Schedule: Include a listing of all equipment to be labeled with the proposed content for each label

Valve numbering scheme.

Valve Schedules: For each piping system to include in maintenance manuals.

PART 2 - PRODUCTS

ACCEPTABLE MANUFACTURERS

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Brady Company
Brimer
Craftmark
MSI (Marking Services Incorporated)
Seton Name Plate Corporation

PIPE MARKERS

Manufacturer's standard, pre-printed, color-coded, plastic pipe markers, complying with ANSI A13.1, and requirements below. Self-adhesive markers are not acceptable.

For pipe diameter (with insulation) less than 6": full-band, semi-rigid, snap-on pipe markers, extending 360 degrees around pipe.

For pipe diameter (with insulation) of 6" and larger: full-band or strip-type pipe markers, but not narrower than 3 times letter height. Fasten with nylon or stainless steel bands for pipe 6" through 12". Fastened with stainless steel bands for piping over 12".

Lettering: Standard nomenclature which best describes piping system, as selected by Engineer (in cases of variance from table below).


Arrows: Pipe marker arrows indicating direction of flow, either integrally with piping system lettering, or as a separate marker.

Identify contents of piping by both fluid contained and unique temperature and /or pressure (if necessary, to distinguish between other systems with same fluid at different conditions); e.g. Potable Hot Water - 110F vs Potable Hot Water – 140F

Use the following color coding and nomenclature for pipe markers:

Piping System	Label I.D.	Letter and Label Color
1.	Cold Water, Domestic
CW
White on Green
2.	Chilled Water Supply
CHWS
White on Green
3.	Chilled Water Return
CHWR
White on Green

Underground Pipe Markers: Manufacturer's standard, permanent, bright-colored plastic tape, intended for direct-burial service, 6" wide x 4 mils thick, continuously printed to indicate service of buried pipe. For plastic pipe, provide label with detectable nonferrous locator.

EQUIPMENT MARKERS

Engraved plastic equipment markers for all scheduled equipment, (eg., chillers, pumps, air handling units, heat exchangers, fans, etc.). Indicate equipment mark and service, (eg. EF-1 Serving Toilet Rms 2035 & 2036; CHWP-1 Serving CH-1; AHU-1 Serving Flr 1 Offices) nominal capacity (tons, cfm or gpm). Scale marker and lettering to equipment labeled. White lettering on black background.

VALVE TAGS

1-1/2" diameter brass valve tags with 1/4" stamp-engraved designations with piping system abbreviation and sequenced valve numbers. Provide solid brass chain, or solid brass S-hooks of the size and type required for proper attachment of tags to valves.

PART 3 - EXECUTION

GENERAL INSTALLATION REQUIREMENTS

Coordination: Install identification after insulation is applied. Protect identification from paint or apply after painting is complete. Install above ceiling identification prior to acoustical ceilings.

Attachment: Securely attach all mechanical identification to associated pipe, duct, panels and equipment. Locate identification to be readily visible.

PIPING SYSTEM IDENTIFICATION

Install pipe markers on all piping systems in spaces where piping is exposed, concealed only by removable ceiling system, and where accessible at manholes and access panels.

Locate pipe markers near points where piping continues into shafts, underground, floor or wall; at 25' spacing along exposed runs (15' in congested areas), at valves, equipment and control devices, and where there could be question of flow pattern.

Install marker over pipe insulation segment on hot non-insulated pipes.


UNDERGROUND PIPING IDENTIFICATION

During back-filling, install continuous underground pipe markers over all buried piping, 6" to 8" below finished grade. Where multiple pipes are in a trench up to 16" wide, install single line marker. For tile fields and similar installations, mark only edge pipe lines of field.

DUCTWORK IDENTIFICATION

Install duct markers on all supply, return, exhaust, intake and relief ductwork where duct is exposed, concealed only by removable ceiling system, and where accessible at access panels.

Locate duct markers near points where ductwork originates or continues into shafts, floor or wall, and at 25' spacing along exposed runs.

Install duct access door markers on all access doors. Access doors for fire or smoke dampers shall be permanently identified on the exterior by a label having minimum 0.5 inch high lettering reading: FIRE/SMOKE DAMPER, SMOKE DAMPER or FIRE DAMPER.

EQUIPMENT IDENTIFICATION

Provide equipment markers on scheduled equipment.

VALVE IDENTIFICATION

Install valve tags on all new valves, except for check valves, valves within factory-fabricated equipment, plumbing fixture faucets, hose bibs, and valves located directly at the equipment served. Number valves in a logical sequence relative to location installed.

List each tagged valve in valve schedule for each piping system. Include a copy of the valve tag schedule in the Operation and Maintenance manuals and mount a laminated copy as directed by the Owner.

Where building has previously tagged valves, coordinate numbering with old schedule, and note changes made to previously tagged valves on new schedule.

ADJUSTING

Relocate mechanical identification materials and devices that have become visually blocked by other work.

CLEANING

Clean faces of mechanical identification devices and glass frames of valve schedules.


END OF SECTION 20 0553


SECTION 20 0700 - MECHANICAL SYSTEMS INSULATION

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
This Section includes:


Piping insulation materials and installation methods
Ductwork insulation materials and installation methods
Mechanical equipment insulation materials and installation methods
Ductwork acoustical lining materials and installation methods
Ductwork fire wrap materials and installation methods
1.3

ASBESTOS ABATEMENT

A.
All asbestos within the contract bounds shall be removed per the requirements described in Division 02. Refer to drawings for items containing asbestos insulation. Re-insulate all piping, ductwork and equipment to remain from which asbestos has been removed.
1.4

QUALITY ASSURANCE

A.
Installer Qualifications: Skilled mechanics who have successfully completed an apprenticeship program or another craft training program certified by the Department of Labor, Bureau of Apprenticeship and Training.

B.
Codes and Standards


1.	ASHRAE 90.1-2013

DELIVERY, STORAGE AND HANDLING

Packaging: Ship insulation materials in containers marked by manufacturer with appropriate ASTM specification designation, type and grade, and maximum use temperature.

Protect materials against weather and contact with damp or wet surfaces from time of delivery through time of installation. Store materials inside under cover and keep them dry and protected against damage from weather, condensation, direct sunlight, construction traffic, and other causes.

Deliver materials only when environmental conditions meet requirements specified for installation areas. If materials must be stored in other than installation areas, store only where environmental conditions meet requirements specified for installation areas.

Do not store materials near other materials that may off-gas or emit harmful fumes, such as kerosene heaters, fresh paint, adhesives, etc.

When storing prior to installation, raise off floor on pallets, stack flat with protective material between to eliminate chance of creating nicks, scratches, and other imperfections and damage to finish surfaces, wrap weather-tight, and provide for air circulation within and around stacks and under temporary coverings.


Do not allow materials to become damp. Maintain temperatures at 60°F or higher, and humidity between 20% and 60% prior to, during and after installation.

SUBMITTALS

Product Data: Submit schedule indicating product used, where it is used, and thickness. For each type of product indicated, include thermal conductivity, water-vapor permeance, thickness, and jackets (both factory and field applied if any).

PART 2 - PRODUCTS

GENERAL INSULATION REQUIREMENTS

Surface-Burning Characteristics: For insulation and related materials, as determined by testing identical products according to ASTM E 84, by a testing and inspecting agency acceptable to authorities having jurisdiction. Factory label insulation and jacket materials and adhesive, mastic, tapes, and cement material containers, with appropriate markings of applicable testing agency.

Insulation Installed Indoors: Flame-spread index of 25 or less, and smoke-developed index of 50 or less.
Insulation Installed Outdoors: Flame-spread index of 75 or less, and smoke-developed index of 150 or less.

Insulation thermal conductivity: No greater than value listed, in Btu-inch/hour-square foot-degrees F at 75 degrees F mean temperature.

Water Vapor Permeance (ASTM E97 or E96, Procedure A): No greater than value listed, in perms. Water vapor permeability (ASTM C355): No greater than value listed, in perm-inch.

Puncture resistance (ASTM D781): No less than value listed

Flame spread classification (ASTM E84, NFPA 255): No greater than value listed. Smoke density classification (ASTM E84, NFPA 255): No greater than value listed. Composite listing includes insulation, jacket, and adhesive.

Density no less than value listed, in pounds per cubic foot.

PIPING INSULATION – FIBERGLASS

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Johns-Manville; Micro-Lok HP
Knauf; Earthwool 1000
Owens/Corning; ASJ/SSL-II

Fiberglass insulation with factory-applied vapor barrier jacket with self-sealing laps. ASTM C547 Class 1 insulation, conductivity of 0.23 at 75F. Vapor barrier jacket: laminated white kraft paper, aluminum foil, glass fiber reinforcement, water vapor permeance of 0.02 perms, and puncture resistance of 50 units. Composite flame spread/ smoke density of 25/50.

PIPING INSULATION - CLOSED CELL ELASTOMERIC

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Armacell; AP Armaflex


Aeroflex; Aerocel
K-Flex; INSUL-TUBE

Flexible closed cell elastomeric pipe insulation, ASTM C534, conductivity of 0.25, water vapor permeability of 0.20, composite flame spread/ smoke density of 25/50.

PIPING INSULATION SPECIALTIES

PVC Jackets: Provide pre-molded, high impact, 20 mil thickness, UV resistant, 0-150F service temperature.

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Zeston
Proto

Aluminum Jackets: Provide 0.016” thick alloy 3003 aluminum jacketing with longitudinal lock seam and butt strap circumferential joints.

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Childers
Pabco

Removable Insulation Jackets: Provide removable insulation jackets with fiberglass insulation, flexible fabric jacket and Velcro fasteners.

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Advance Thermal Corp
Q Master

EQUIPMENT INSULATION – CLOSED CELL ELASTOMERIC SHEET

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Armacell AP Armaflex Sheet Insulation
Aeroflex; Aerocel
K-Flex; INSUL-SHEET

Closed cell elastomeric insulation sheet. ASTM C534, conductivity of 0.25, water vapor permeability of
0.05 perm-inch, composite flame spread/ smoke density of 25/50.

Elastomeric insulation sheet contact adhesive.

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Armacell; Armaflex 520 Adhesive
Aeroflex; Aeroseal
K-Flex

SEALING MASTICS FOR PIPE AND DUCT INSULATION

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Childers


Foster
Vimasco
Mon-Eco Industries

Provide mastics to seal insulation joints and to provide a continuous vapor barrier. The permeance of the mastic shall be equal to or less than the permeance of the vapor barrier of the insulation it is applied to. The ASTM E84 flame spread and smoke density classification shall not exceed 25/50. Mastics shall be mercury and asbestos free, selected for the temperature range of the service, and selected for uses recommended by the manufacturer. Mastics used outdoors shall be outdoor rated, waterproof, and U.V. resistant.

PART 3 - EXECUTION

INSULATION GENERAL REQUIREMENTS

Insulate piping, ductwork and equipment unless indicated as not to be insulated in subsequent paragraphs.

Re-insulate items from which asbestos insulation was removed.

Insulate connection points between new and existing items.

Repair or replace insulation damaged during construction.

Provide fire rated duct wrap insulation where indicated on the drawings per specifications in this Section

All systems shall be tested and approved before being insulated.

The insulation shall be applied over clean, dry surface.

Full lengths of insulation shall be used except at end of straight sections and as required to accommodate fittings. Insulation shall be applied with the joints tightly fitted together. Cracks or voids shall be filled with insulation. The edges and seams at all visible locations shall be finished in a neat and workmanlike manner. Manufacturer's recommended installation procedures shall be strictly adhered to.

PIPING INSULATION THICKNESS TABLE

Minimum insulation thickness in inches, shall comply with the table below for the associated piping system and pipe sizes. Values are based on an R value of 4 per inch thickness. Overall conductance shall comply with ASHRAE 90.1

System Description
Temp Range Deg F
<1”
Thru 1- 1/4”
Thru 3”
Thru 6”
8” & above
Cold Water & Coil Condensate
Any
0.5
0.5
0.5
0.5
0.5
Chilled Water
Any
0.5
1.0
1.0
1.0
1.5

PIPING INSULATION APPLICATION

Piping-Indoor:

Type: Fiberglass
Thickness: See Piping Insulation Thickness Table
Jacket: Factory ASJ


Piping-Outdoor:

Type: Fiberglass or Closed Cell Elastomeric
Thickness:

For outdoor piping systems with fluid temperature above 200 deg F, apply insulation 1/2" thicker than listed in Piping Insulation Thickness Table
For outdoor piping systems with fluid temperature at or below 200 deg F, apply insulation in the same thicknesses listed in Piping Insulation Thickness Table

Jacket: PVC if not indicated on drawings to be Aluminum

Piping Items not to be Insulated:

Unions
Flexible connectors, flexible metal hose, flexible neoprene hose
Control valves 2” and smaller
Safety valves
Discharge vent piping
Vacuum breakers
Thermostatic vent valves
Steam traps 3/4” and smaller
Sanitary, waste and vent piping
Compressed air piping
Natural gas piping
Lab vacuum piping
Refrigerant liquid lines
Vertical portion of rain water conductors
Condenser/Cooling tower water piping (unless it is used for winter time water side economizer)
Below-grade piping, unless otherwise indicated
Chrome-plated pipes and fittings, unless potential for personnel injury
Air Chambers

At fittings and flanges, insulate with wrapped fiberglass insulation of same thickness as adjacent pipe, and cover with pre-molded PVC jackets. Seal edge of jacket with self-sealing vapor barrier tape.

For valves, strainers, suction diffusers and other accessories that require maintenance: In hot piping, insulate similar to fittings and flanges. In cold piping, insulate with closed cell elastomeric insulation, installed to be removable for maintenance access.

Wherever necessary to seal insulation and provide a complete and continuous vapor barrier, apply two coats of insulating mastic

For closed cell elastomeric insulation, seal all butt joints and seams by joining cut edges with adhesive as supplied by the insulation manufacturer

Expansion Joints Insulation: Expansion joints shall be insulated with prefabricated insulation blankets, installed in a manner to allow for the repacking of the joints without removing blanket. Hold blankets in place with permanently attached Velcro fasteners

Removable Insulation Jackets: Where indicated on drawings, provide removable insulation jackets.

COLD EQUIPMENT INSULATION APPLICATION

Cold Equipment Insulation

Type: Closed Cell Elastomeric Sheet


Thickness: 1”
Jacket: None for indoor equipment, PVC for outdoor equipment

Insulate all equipment with surface temperature below 60F.

Apply elastomeric insulation sheet with contact adhesive

Cold Equipment Not To Be Insulated:

Water softener shells
Vacuum pumps
Factory insulated equipment
Vibration-control devices


END OF SECTION 20 0700


SECTION 20 1100 - PLUMBING AND HVAC PIPING

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

This Section specifies pipe materials, fittings, joining methods, piping specialties and installation methods. In addition, pressure testing and flushing/cleaning procedures are outlined.

Plumbing piping systems
Hydronic piping systems
Steam and condensate piping systems
Refrigerant piping systems
Pipe joints
Mechanically formed tee connections in copper piping
Unions
Pipe sleeves
Dielectric fittings
Strainers
Pipe anchors
Piping transitions
Pipe sleeve seal systems

SUBMITTALS

Product Data: Include manufacturer, catalog illustrations, model, rated capacities, performance, dimensions, component sizes, rough-in requirements, materials of construction, and operating and maintenance clearance requirements. Additionally include:

Provide a piping material schedule that indicates, by service, pipe material, pipe manufacturer, fitting type and manufacturer, joint type and manufacturer.
Solder and brazing material data sheets.
Grooved fittings, couplings, and accessories data sheets.
Data sheets for all products listed in this section including fittings, flanges and gaskets.
For underground pressurized and steam condensate piping systems, provide a simplified drawing of the piping system identifying pipe depth and slope, location and type of each joint and restraint, valve, and similar accessories, and dimensions of any expansion loops

QUALITY ASSURANCE

Manufacturers and Products: The products and manufacturers specified in this Section establish the standard of quality for the Work. Subject to compliance with all requirements, provide specified products from the manufacturers named in Part 2.

Reference Standards: Products in this section shall be built, tested, and installed in compliance with the specified quality assurance standards; latest editions, unless noted otherwise.

All piping, (including vacuum piping), unless noted otherwise, shall comply with ANSI Standard B31.9 - Building Service Piping.
All steam piping above 15 psig, and all steam condensate piping shall comply with ANSI Standard B31.1 - Power Piping.


National Sanitation Foundation NSF/ANSI-61, including Annex G (listed as ≤ 0.25% weighted average lead content)(and/or NSF/ANSI-372)and Annex F. Applies to any item in contact with domestic (potable) water.
U.S. Safe Drinking Water Act (any item in contact with domestic (potable) water)
AWWA C600 Standard for Installation of Ductile-Iron Water Mains and their Appurtenances.
AWWA C606 Grooved and Shouldered Joints.
Mill certifications indicating country of origin and compliance to ASTM/ANSI/NSF and other required compliance standards verified by independent third party based in the United States shall be promptly provided whenever requested.
NFPA 54 - National Fuel Gas Code

Regulatory Requirements For Refrigerant Piping Systems: Comply with provisions of the following codes:

ANSI B31.5: ASME Code for Pressure Piping - Refrigerant Piping.
ANSI/ASHRAE Standard 15: Safety Code for Mechanical Refrigeration.
ASHRAE Standard 34: Number Designation and Safety Classification of Refrigerants.
EPA requirements in Section 608: Prohibition of Venting and Regulation of CFC Requirements.
UL Standard: Provide products complying with UL 207, "Refrigerant-Containing Components and Accessories, Nonelectrical"; or UL 429, "Electrically Operated Valves”.

Regulatory Requirements For Natural Gas Piping Systems: Comply with provisions of the following codes:

Comply with the requirements of NFPA 54 - National Fuel Gas Code, for gas piping materials and components, and gas piping systems installation, inspection, testing, and purging.

Regulatory Requirements For Steam and Condensate Piping Systems: Comply with provisions of the following codes:

Welding: Qualify processes and operators according to the ASME Boiler and Pressure Vessel Code: Section IX, "Welding and Brazing Qualifications”.
ASME Compliance: Comply with ASME B31.1, "Power Piping," for materials, products, and installation. Safety valves and pressure vessels shall bear the appropriate ASME label. Fabricate and stamp flash tanks to comply with the ASME Boiler and Pressure Vessel Code, Section VIII, Division 1

DELIVERY, STORAGE, AND HANDLING

Store piping materials and accessories off the floor/ground on pallets and protected with coverings to prevent damage or contamination due to weather and construction activities. Provide temporary protective caps on pipe ends. Maintain caps installed at all times until just prior to assembly, and recap open pipe ends at the conclusion of each work day. Store in areas that prevent damage due to freezing and extreme temperatures or sunlight. Arrange coverings to provide air circulation to avoid damage from condensation or chemical build-up. Protect from damage, dirt and debris at all times.

WARRANTY

Provide a complete warranty for parts and labor for a minimum of one year from the date of Substantial Completion.

PART 2 - PRODUCTS

GENERAL PIPING REQUIREMENTS

See Part 3 for application of piping type and material.


All piping materials shall be compatible for temperature, pressure and service.

Provide long radius elbows and returns on welded steel pipe.

PIPE JOINTS

Soldered Joints: ASTM B32; Alloy Sb5, (95% Tin, 5% Antimony, maximum 0.20% Lead). When recommended by the component manufacturer, use manufacturer’s recommended flux. Unless noted otherwise, joints may be screwed or flanged to suit valves and equipment. Manufacturers: Engelehard “Silverbrite 100”, Harris “Bridgit”

Brazed Joints: ASTM B32, silver brazed joints with 1000F minimum melting point, conforming to AWS - A5.8, “Specification for brazing filler metal”. Classification BAg-1. For domestic potable water applications, maintain a nitrogen purge during brazing to prevent deposit formation inside the pipe. Unless noted otherwise, joints may be screwed or flanged to suit valves and equipment. Manufacturers: Lucas-Milhaupt Inc. “Sil-Fos”, J.W. Harris “Stay-Silv 15” and “Safety Silv”

Screwed Joints: Tapered thread, ASME B1.20.1, joined with compatible compound or sealant tape applied to male thread only.

Welded Joints: Comply with Section II, Part C, ASME Boiler and Pressure Vessel Code for welding materials appropriate for the wall thickness and chemical analysis of the pipe being welded. Pipe and fittings shall be beveled and butt welded.

Grooved Joints - for Copper Piping, maximum pipe size 8”: Rolled grooves, peroxide cured EPDM gaskets, ductile iron housing (ASTM A 532 or A 536), wrought copper (ASTM B 75, ANSI B16.22) or cast bronze fittings, rated for minimum 300 psi working pressure at 250ºF, when used with grooves that comply with AWWA C606. Grooved system/components shall provide rigid installation. UL and UPC approved. Utilize manufacturer’s recommended gasket lubricant. Brazed Class 150 ANSI B16.24 cast bronze flanges (or copper companion flange by CTS Fabrication USA) must be used at any component requiring a flanged connection. Clamp-on branch outlets are prohibited. Exact gasket material and style shall be as recommended by the coupling manufacturer for the service, and NSF/ANSI-61 Annex G and NSF/ANSI- 372 listed when used for potable water. On potable water service, provide non-standard gasket styles that close off and isolate gasket cavities from the water in the pipe. The manufacturer of the couplings and the fittings shall be the same. The same grooved component manufacturer shall be provided for the entire scope of the work, for each system.

The following manufacturers and coupling model numbers are permitted, provided they comply with all the above: Victaulic Style 607; Tyco Grinnell 672 or 640.
For copper piping in utility tunnels: Victaulic Style 607 only.

Grooved Joints - for Steel Piping, for maximum pipe size of 12”: Rolled or cut grooves, peroxide cured EPDM gaskets, ductile iron coupling and fittings (ASTM A532 or A536), rated for minimum 400 psi working pressure at 250ºF, when used with grooves that comply with AWWA C606. Grooved system/components shall provide rigid installation. UL and FM approved. Utilize manufacturer’s recommended gasket lubricant. Welded flanges must be used at any component requiring a flanged connection. Clamp-on branch outlets are prohibited. Exact gasket material and style shall be as recommended by the coupling manufacturer for the service. The manufacturer of the couplings and the fittings shall be the same. The same grooved component manufacturer shall be provided for the entire scope of the work, for each system.

The following manufacturers and coupling model numbers are permitted, provided they comply with all the above: Victaulic Style 07 or 107; Tyco Grinnell Fig. 740 or 772.

Flanged Joints:

Select flange and gasket materials to suit service of piping and to comply with the respective ASME B31.1 or B31.9 piping standard.


For steel pipe, provide raised face ANSI B16.5 compliant steel flanges.
For copper pipe, provide Class 150 flat face ANSI B16.24 cast bronze flanges, brazed to the copper tube.

Alternative: Copper companion flange by CTS Fabrication USA rated 450 PSI minimum working pressure from -66ºF to 272ºF. ANSI B16.5 compliant, powder coated, with an EPDM insulator adhered to the plate steel flange protruding inside of the flange to prevent contact with the copper companion flange adapter. Flange adapter shall be manufactured to ASME B16.22, brazed to the copper tube.

Gaskets shall conform to respective ANSI Standards, A21.11, B16.20, B16.21. Gaskets in steam and condensate lines shall be “FLEXTALLIC”, 316 L stainless steel with “FLEXICARB” filler. Flange gaskets for domestic hot water shall be 100% PTFE. For butterfly valves on replaceable seat side with interfering set-screws, provide Garlock Style 9800.
Flange Bolts and Nuts: ASME B18.2.1, carbon steel, unless otherwise indicated. Central Power Plant and Tunnels: Provide ASTM A193 B7 bolts and studs with ASTM A194 grade 2H heavy hex nuts.

Gasket Joint Lubricant - for use with grooved and hubless joints: Provide manufacturer’s recommended gasket lubricant.

Solvent Cement Joints: Select materials suitable for pipe materials joined and compatible with fluid served. Conform to respective ASTM Standards D-2235, D-2564, D-2855 and D-3138.

MECHANICALLY FORMED TEE CONNECTIONS IN COPPER PIPING

Contractor may use mechanically formed Tee connections in copper piping in lieu of tee fitting only where main piping is 2 1/2" or larger and where branch connection is 3/4" or smaller. Joint must be brazed. Tool manufacturer: T-Drill.

UNIONS

Unions in steel piping systems shall be malleable iron with ground joints made between two bronze inserts.

Unions in copper piping systems shall be wrought copper or brass with sweat ends.

PIPE SLEEVES

Provide pipe sleeves where required, including the following locations:

Where required by code
Where required as part of rated penetration, to maintain fire and smoke rating
To support vertical piping (to support riser clamps)
Where required to maintain water seal and prevent water penetration
Where pipe movement is anticipated (especially due to thermal expansion) at the penetration

Chilled water and cold water: Sleeves are required for all piping 2” and larger penetrating walls and floors.

DIELECTRIC FITTINGS

For pipe 2 inch and less: Provide brass coupling. (Dielectric unions are not acceptable).

For pipe 2-1/2 inch and larger: Provide flange union with dielectric gasket and bolt sleeves. On copper pipe, copper companion flanges by CTS Fabrication USA shall be used.

Dielectric waterways are prohibited for all joint systems.


STRAINERS

Body shall be bronze, cast steel or cast iron, to match piping materials. Strainers shall be same size as piping, with screwed connections on piping 2” and smaller, and flanged connections on piping 2-1/2” and larger. Where grooved piping is specified, grooved joint strainers may be used. Screen free area shall be a minimum of twice the internal cross sectional area of the piping where installed. Pressure rating shall be that of piping system, minimum Class 125. Provide 3/4” ball valve blow down with hose end connection on all strainers 2” and larger.

Approved Manufacturers: Armstrong, Anvil International, Keckley, Metraflex, Mueller, Spirax-Sarco, Victaulic, Watts, Yarway.

FLEXIBLE PIPING CONNECTORS

Refer to Section 22 0548 Vibration Control

PIPE ANCHORS

Provide pipe anchors where shown and as detailed on drawings.

PIPING TRANSITIONS

For dissimilar metal connections, see “Dielectric Fittings”.

When two different pipe materials must be joined such as cast iron, clay, steel, copper or plastic, provide transition fittings specifically designed for that purpose and that are manufactured in compliance with the standards relevant for the pipes joined. Transitions shall have equal corrosion resistance to the pipes joined.

PIPE SLEEVE SEAL SYSTEMS

Approved Manufacturers:

EnPro Industries “Link Seal”
Advance Products & Systems, Inc.
Metraflex Company.
Proco Products, Inc.

Description: Modular sealing-element unit, designed for field assembly, for filling annular space between piping and sleeve. Shall provide a water-proof seal between the pipe and sleeve at up to 20 psig head pressure. Each link and pressure plate shall include permanent identification of size and manufacturer's name. Manufactured in an approved ISO-9001:2000 facility.

Sealing Elements: EPDM-rubber interlocking links shaped to fit surface of pipe.

Pressure Plates: Molded of glass reinforced nylon.

Connecting Bolts and Nuts: Mild steel with a 60,000 psi minimum tensile strength and 2-part Zinc Dichromate coating per ASTM B-633 and Organic Coating, tested in accordance with ASTM B-117 to pass a 1,500-hour salt spray test. Of length required to secure pressure plates to sealing elements.

Sleeves:

Galvanized steel, ASTM A53/A53M, Schedule 40, with plain ends and welded steel collar, zinc coated. Steel Sleeve sizes 12” and larger shall be 0.375” thick or standard pipe wall thickness. Sleeves through wall shall be cast in place and the pipe shall be installed centered in the sleeve.


Provide 2” collar (water-stop) of steel to match sleeve, welded all around on both sides to the sleeve at the point on the sleeve that positions it at the mid-point of the structural wall when the sleeve is in place.
Molded non-metallic high density polyethylene sleeves (HDPE) with integral hollow, molded water- stop ring four inches larger than the outside diameter of the sleeve itself. End caps and reinforcing ribs, manufactured in an approved ISO-9001:2000 facility.

PART 3 - EXECUTION

GENERAL PIPING INSTALLATION REQUIREMENTS

Work shall be done in accordance with applicable ordinances and codes. Arrange for inspections.

For domestic potable water applications, maintain a nitrogen purge during brazing to prevent deposit formation inside the pipe, so that the inner pipe surface remains clean. Properly ventilate the area outside the pipe to avoid unsafe levels of nitrogen.

Install pipe components and joining systems in accordance with the manufacturer's installation instructions.

Install piping to permit complete draining. Provide capped hose end ball type drain valves at all low points.

If water (flushing water, blow down, etc.) or hydronic system fluids have a pH between 5.0 and 10.0 and meet the requirements of the local municipality Sewer Use Ordinance, it may be discharged to the sanitary sewer. If the water does not meet the sewer discharge limits, then provide for alternate disposal means approved by local and state jurisdictions.

Installed piping shall be free from sagging. Provide for expansion and contraction of piping in an approved and safe manner by means of loops or offsets, where mechanical expansion joints are not specifically called for.

Branch connections from horizontal steam, steam condensate, and gaseous system mains shall be taken off the top, up at a 45 degree angle, or off the side.

Branch connections from horizontal hydronic system mains shall not be taken off the main bottom, or at less than 45 degrees from horizontal.

Branch piping shall be valved at the branch connection points.

Provide fittings and specialties necessary to properly interconnect all items, whether or not shown in detail.

Piping shall remain protected and capped until just prior to connection. Immediately after assembly, restore all protection and cap unprotected ends to prevent odors, dust, moisture, and other debris from entering the piping system.

Clean and swab-out all piping before installation.

Lay out pipe lines straight, plumb and in true alignment. Offset as required to avoid interference with other work, to conceal piping, to allow maximum headroom and to avoid interference with windows and doors. Lay out all pipes and establish their levels from bench marks, existing floors or finished grades.

Piping shall be concealed unless indicated otherwise on drawings. Do not conceal piping until it has been inspected, tested, flushed and approved.

Use eccentric reducing fittings to increase or decrease pipe sizes. Bushings are not acceptable. Orient reducers to prevent trapping of water.


Lubricate flange bolts and install with hardened flat washers. Use a torque wrench to tighten flange bolts to the gasket manufacturer’s recommended torque.

Locate groups of pipe parallel to each other, spaced to permit applying insulation and servicing of valves. Install hot and cold water lines at least 6 inches apart.

Install piping at least 3 inches clear of electrical conduit. Do not install pipe within the National Electrical Code (NEC) working space zone of electrical equipment. Examples:

Above the footprint of electrical equipment in the zone extending 6’ above the installed height of the equipment.
Within the NEC working space in front of the electrical equipment. NEC working space varies depending on voltage and other factors. Typically for equipment 600 volts or less it extends from the floor to the height of the equipment or 6’-6”, whichever greater, 3’-6” in front of the equipment, and for the width of the equipment or 30”, whichever is greater.
Verify NEC clearance requirements prior to installing work. Note that variable frequency drives are considered electrical equipment.

Pipe extending into finished areas shall have chrome plated escutcheons large enough to cover pipe sleeves and shall fit snugly over pipe or insulation.

Pitch piping as follows, but not less than required by code:

Hydronic piping up in direction of flow at 1/16” per foot
Steam piping down in direction of flow at 1/16” per foot
Vent piping back toward waste at 1/16” per foot
Waste, condensate and compressed air piping down in direction of flow at 1/8” per foot.

Join hubless, cast-iron soil piping according to CISPI 310 and CISPI's "Cast Iron Soil Pipe and Fittings Handbook" for hubless-piping coupling joints.

Support vertical pipe at no less than every floor level, at the base of each riser, and at every riser offset.
Support horizontal pipe 5" diameter and greater with a minimum of two pipe hangers between couplings, except sections of pipe less than 4 feet in developed length are permitted to be supported with no less than one hanger between couplings.
All horizontal piping 5" diameter and greater shall be restrained or braced to prevent movement at each joint at every direction change and at each branch connection.
Provide pipe hangers to support every horizontal branch connection; provide sway bracing when pipe is suspended in excess of 18" by non-rigid hangers, and comply with all other bracing, support, and installation recommendations and suggestions in the CISPI Handbook.
Provide hangers and supports to eliminate all misalignment at couplings.
Tighten all clamps to coupling manufacturer's recommended torque, using a torque wrench.
Joints between dissimilar pipe materials shall be restrained

Sanitary and storm piping shall be anchored upstream of the first coupling at the point of building exit (interior side) to prevent movement due to back surges, by permanent blocks, bracing, threaded rodding anchored to the exterior wall, or other suitable means.

Pipe Sleeves: Furnish and set pipe sleeves per details on drawings

Pipe Anchors: Furnish and install pipe anchors where shown and as detailed on drawings


PLUMBING PIPING SYSTEMS APPLICATION

Domestic Cold Water, Hot Water and Hot Water Return - Above Ground (including non-potable)

For piping through 6”:

Pipe: Type L Copper, hard drawn, ASTM B88
Fittings: Wrought Copper, ANSI B16.22
Joints:

Soldered: through 2”
Brazed: for 2-1/2” through 6”
Grooved: for cold water piping 2-1/2” through 6”, may be used excluding inaccessible locations, (not allowed on hot or hot return).
Press-to-Connect: for cold water, hot water and hot water return piping through 4", may be used excluding inaccessible locations.

HYDRONIC PIPING SYSTEMS APPLICATION

Chilled Water - Above Ground

For piping through 4”:

Pipe: Type L Copper, hard drawn, ASTM B88
Fittings: Wrought Copper, ANSI B16.22
Joints: Soldered through 2”; Brazed for 2-1/2” through 4”
Contractor’s Option: For piping 2-1/2” through 4”, excluding inaccessible locations, grooved joints for copper piping may be used.
Contractor’s Option: For piping through 4”, copper press to connect fittings may be used

For piping 5” and larger:

Pipe: Black Steel, Schedule 40, ASTM A53, ERW or seamless, grade B, standard weight for 12” and above
Fittings: Standard weight, butt welded, black steel, ASTM A234
Joints: Welded. Flanged ASTM A181, 150#, forged steel at valves, and equipment.
Contractor’s Option: For piping 5” and larger, excluding inaccessible locations, grooved joints for steel piping may be used.

WELDING

All welding shall be performed by registered welders qualified to perform welding operations in accordance with the National Certified Pipe Welding Bureau’s procedures and standards, ASME Code Standards and the HPACCNA Standard Manual of Welding.

Submit a certified copy of “Record of Pipefitter Welder Performance Qualification Test” of any employees who will be doing welding on this project.

No welding to building work shall be allowed without approval of Engineer.

Except where prohibited by the Reference Standards, code, or ordinance, Black steel piping larger than 6 inch diameter may be welded with chill rings.

Mitered turns will not be allowed. Turns shall be made with factory-made ASME B16.9 long radius wrought steel buttwelding fittings.


Except where prohibited by the Reference Standards, code, or ordinance, branch take-offs with manufactured formed nipples will be permitted provided nipple size is at least two pipe sizes smaller than the main size. Formed nipples shall be Bonney Forge “Weldolets”, “Threadolets”, “Sockolets”. In all other cases, use factory-made ASME B16.9 wrought steel buttwelding tee fittings.

Shop welded pipe assemblies shall have all welds plainly stamped by the welding operator for inspection by the Engineer before installation.

GROOVED PIPING

Where grooved joints are indicated as permitted, such joints are only permitted in accessible locations. The following locations are considered inaccessible: shafts, above dry wall ceilings.

Install couplings from the same manufacturer as the grooved fittings. The same grooved component manufacturer shall be utilized for products installed for the entire scope of the work, for each system.

Groove pipe per manufacturer’s requirements. Grooving tools shall be provided by the same manufacturer as the couplings and fittings. Use special roll sets for copper and stainless steel pipe when required by the manufacturer.

Lubricate gaskets with manufacturer’s recommended gasket lubricant. Use NSF-61 approved lubricant for domestic water piping.

Allow room for pipe expansion for couplings that allow pipe ends to separate before the joint acts in a fully restrained manner, for example, certain couplings used on stainless steel pipe.

Tighten coupling as recommended by the manufacturer. Use a torque wrench and tighten bolts to required torque level when required by the manufacturer

PROTECTION AGAINST FREEZING

At any time that any of the piping is full of water for testing purposes or otherwise prior to actual heated operation, the system shall be protected against freezing by the introduction of pre-mixed propylene glycol type anti-freeze which will be flushed out before acceptance. Provision for introducing anti-freeze shall be made by means of valved connections to the system in an acceptable manner.

INSTALLATION OF PIPE HANGERS AND SUPPORTS

Arrange pipe hangers and supports to permit proper pitch of piping, free to move with pipe expansion, installed at proper intervals to prevent sagging and attached to building construction through approved means. Hangers shall be located near or at changes in piping direction and concentrated loads. Valves, strainers, in line pumps and other heavy equipment shall be supported independent of the pipes. After systems have been installed and filled, adjust hangers and supports to evenly distribute weight, and maintain proper pitch.

Vertical Piping: When support locations are not indicated on the drawings, support piping at every floor level.

Horizontal Piping Hanger Spacing: Space hangers in compliance with applicable codes, or per MSS SP- 89, which ever results in shortest spacing.

For cold piping, install hangers and supports to maintain an effective continuous thermal and vapor barrier between cold piping and hangers and supports.

Plastic Piping: Hang and support in compliance with manufacturer’s recommendations. At hangers and supports, including channel supports, install to prevent plastic pipe contact with metal (exception: angle iron may be used for continuous support, provided all sharp edges are removed). Anchor piping only


where required for expansion loops or to protect against pressure surges, etc. Compression style clamps/supports shall not be used. Use plastic pipe sleeves or equivalent as guides at all other locations, to allow longitudinal thermal expansion and to prevent lateral pipe movement. Compression style riser clamps shall not be used, use other support methods such a supporting at fitting shoulders. Support valves and other significant weight components independent of pipe. Space hangers no farther than manufacturer’s recommendations for the application temperature but in no case farther than recommended for 100 deg. F application temperature. Continuously support all piping 1.5-inch nominal diameter or less (exception: PVC pipe connected to sump pumps). Provide thrust restraints where piping is subject to cyclic pressure surges, e.g. on/off pump applications.

INSTALLATION OF PIPE SLEEVES

Install pipe sleeves where piping passes through building construction including all walls, floors and ceilings.

For new wall construction, promptly and accurately locate and securely set sleeves in forms before concrete is poured. For masonry construction, set the sleeves over the piping for Masonry Contractor to build around.

INSTALLATION OF STRAINERS

Provide Y-strainers in steam, condensate, or water piping preceding control valves, traps, pumps, pressure regulating valves and elsewhere as shown on drawings.

Install strainer elements prior to flushing piping. Remove, clean and reinstall after flushing.

FLUSHING AND CLEANING OF PIPING

Flush the following piping systems:

Chilled Water Supply and Return

Clean the following piping systems:

Chilled Water Supply and Return

Develop plan for flushing and cleaning piping. Submit plan for approval prior to completion of piping. Provide all temporary and permanent piping, equipment, materials necessary to complete flushing and cleaning.

Prior to flushing, swab out underground piping to remove all particulate.

Prior to flushing, temporarily remove, isolate or bypass dirt sensitive equipment and devices, including the following:

Automatic flow control valves
Heating and cooling coils
Boilers
Chillers
Heat exchangers
Flow measuring devices Reinstall after flushing is complete.
Prior to flushing, install fine mesh construction strainers at inlet to all equipment. Install fine mesh construction element in permanent strainers. During flushing and cleaning, remove and clean strainers periodically. At completion of final flush, clean permanent strainers, remove construction strainers.


Flushing for new piping: Flush all piping with cold water (or fire protection system where approved by owner) for a minimum of one hour, until water runs clear. Water supply shall be equivalent to piping to be flushed. Use (2) 2-1/2” fire hose connections for piping 3” and larger. Drain all low points.

Chemical Cleaning for new and existing hydronic piping: Where flushing could not be completed at 6 feet per second, or where chemical cleaning is required for new and existing piping, circulate flush water and clean strainers prior to installing cleaning chemicals. Provide cleaning chemicals, under the direction of the owner’s chemical supplier. Following flushing, install cleaning chemicals and circulate through the entire system for a minimum of one hour, or as directed by chemical supplier. Take water sample for owner’s use. Drain system, including all low points. Flush, drain and fill system, circulate for one hour, sample for owner’s use. Drain, flush, fill, circulate and sample until system is free of cleaning chemicals, as indicated by owner’s analysis of samples.

Estimated system volume for Chilled Water System:4600 Gallons

PIPING SYSTEM PRESSURE TESTING

General:

Test new systems only, from point of connection to the existing systems. Perform initial tests and correct deficiencies prior to requesting acceptance test.
Perform acceptance pressure tests in the presence of the authorities having jurisdiction. Acceptance tests must be satisfactorily completed before piping surfaces are concealed.
Pneumatic tests shall be conducted using dry, oil free compressed air, carbon dioxide or nitrogen. Evacuate personnel not directly involved in testing prior to performing pneumatic testing. Perform testing in two stages, initial and acceptance. Conduct initial testing at 5 PSI or less. Swab joints with a commercial leak detector. Repair deficiencies prior to testing at higher pressures. Under no circumstances shall plastic piping of any type be pneumatically tested, including pre-acceptance tests.
Components shall be removed or isolated during testing if damage may occur due to test pressure and/or test media.
Existing steam and hot water piping connected to piping to be tested shall be shutoff, drained and cooled before testing.

Acceptance Pressure Testing:

Perform acceptance testing at 1.5 times the maximum system design pressure but not less than 100 psig or to the satisfaction of the authority having jurisdiction.
Remake leaking gasket joints with new flange bolting. Where welded joints fail, submit proposed method of repair for approval by the Owner’s representative and authorities having jurisdiction.
For each system tested, provide a certificate testifying that the system was satisfactorily tested and passed, using owner furnished forms.

FLUSHING, DISINFECTING, AND TESTING DOMESTIC WATER PIPING

Flush, disinfect and test domestic water piping as follows:

Prior to disinfection, flush all domestic water piping as described under Flushing and Cleaning of Piping.
Purge and disinfect domestic water piping per plumbing code and local municipality requirements. Do not use excessive amounts of disinfectant, as it may damage piping seals.
Submit water samples in sterile bottles to the local municipality. Repeat the procedure if the biological examination made by the local municipality shows evidence of contamination.


Prepare reports for all purging and disinfecting activities. Furnish owner final copy of test results for acceptance.


END OF SECTION 20 1100


SECTION 23 0593 - TESTING, ADJUSTING, AND BALANCING FOR HVAC PART 1 - GENERAL
RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.

SUMMARY

This Section includes testing, adjusting, and balancing HVAC systems to produce design objectives, including the following:

Balancing airflow and water flow within distribution systems to indicated quantities according to specified tolerances.
Adjusting total HVAC systems to provide indicated quantities.
Setting quantitative performance of HVAC equipment.
Verifying that automatic control devices are functioning properly.
Reporting results of the activities and procedures specified in this Section.

Related Sections include the following:

Testing and adjusting requirements unique to particular systems and equipment are included in the Sections that specify those systems and equipment.
Field quality-control testing to verify that workmanship quality for system and equipment installation is specified in system and equipment Sections.

DEFINITIONS

Adjust: To regulate fluid flow rate and air patterns at the terminal equipment, such as to reduce fan speed or adjust a damper.

Balance: To proportion flows within the distribution system, including submains, branches, and terminals, according to design quantities.

Draft: A current of air, when referring to localized effect caused by one or more factors of high air velocity, low ambient temperature, or direction of airflow, whereby more heat is withdrawn from a person's skin than is normally dissipated.

Procedure: An approach to and execution of a sequence of work operations to yield repeatable results.

Report Forms: Test data sheets for recording test data in logical order.

Static Head: The pressure due to the weight of the fluid above the point of measurement. In a closed system, static head is equal on both sides of the pump.

Suction Head: The height of fluid surface above the centerline of the pump on the suction side.

System Effect: A phenomenon that can create undesired or unpredicted conditions that cause reduced capacities in all or part of a system.

System Effect Factors: Allowances used to calculate a reduction of the performance ratings of a fan when installed under conditions different from those presented when the fan was performance tested.


Terminal: A point where the controlled medium, such as fluid or energy, enters or leaves the distribution system.

Test: A procedure to determine quantitative performance of a system or equipment.

Testing, Adjusting, and Balancing Agent: The entity responsible for performing and reporting the testing, adjusting, and balancing procedures.

TDH: Total Dynamic Head

AABC: Associated Air Balance Council.

AMCA: Air Movement and Control Association.

CTI: Cooling Tower Institute.

NEBB: National Environmental Balancing Bureau.

SMACNA: Sheet Metal and Air Conditioning Contractors' National Association.

SUBMITTALS

Quality-Assurance Submittals: Within 30 days from the Contractor's Notice to Proceed, submit 2 copies of evidence that the testing, adjusting, and balancing Agent and this Project's testing, adjusting, and balancing team members meet the qualifications specified in the "Quality Assurance" Article below.

Contract Documents Examination Report: Within 45 days from the Contractor's Notice to Proceed, submit 2 copies of the Contract Documents review report as specified in Part 3 of this Section.

Strategies and Procedures Plan: Within 60 days from the Contractor's Notice to Proceed, submit 2 copies of the testing, adjusting, and balancing strategies and step-by-step procedures as specified in Part 3 "Preparation" Article below. Include a complete set of report forms intended for use on this Project.

Certified Testing, Adjusting, and Balancing Reports: Submit 2 copies of reports prepared, as specified in this Section, on approved forms certified by the testing, adjusting, and balancing Agent.

Sample Report Forms: Submit 2 sets of sample testing, adjusting, and balancing report forms.

Warranty: Submit 2 copies of special warranty specified in the "Warranty" Article below.

BALANCING CONTRACTORS

Only the following contractors will be allowed to provide air and water testing and balancing.

Absolut Balance
Air Flow Testing.
Ener-Tech Testing.
Enviro-Aire/Total Balance, Inc.
Hi-Tech Test and Balance
International Test and Balance
Mechanical Testing Services, Inc.

QUALITY ASSURANCE

Agent Qualifications: Testing, adjusting, and balancing agent shall be certified by either AABC or NEBB.


Testing, Adjusting, and Balancing Conference: Meet with the Owner's and the Architect's representatives on approval of the testing, adjusting, and balancing strategies and procedures plan to develop a mutual understanding of the details. Ensure the participation of testing, adjusting, and balancing team members, equipment manufacturers' authorized service representatives, HVAC controls Installer, and other support personnel. Provide 7 days' advance notice of scheduled meeting time and location.

Agenda Items: Include at least the following:

Submittal distribution requirements
Contract Documents examination report
Testing, adjusting, and balancing plan
Work schedule and Project site access requirements
Coordination and cooperation of trades and subcontractors
Coordination of documentation and communication flow

Certification of Testing, Adjusting, and Balancing Reports: Certify the testing, adjusting, and balancing field data reports. This certification includes the following:

Review field data reports to validate accuracy of data and to prepare certified testing, adjusting, and balancing reports.
Certify that the testing, adjusting, and balancing team complied with the approved testing, adjusting, and balancing plan and the procedures specified and referenced in this Specification.

Testing, Adjusting, and Balancing Reports: Use standard forms from AABC's "National Standards for Testing, Adjusting, and Balancing”, NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems” and SMACNA's "HVAC Systems--Testing, Adjusting, and Balancing."

Instrumentation Type, Quantity, and Accuracy: As described in AABC National Standards or NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems," Section II, "Required Instrumentation for NEBB Certification."

Instrumentation Calibration: Calibrate instruments at least every 6 months or more frequently if required by the instrument manufacturer.

PROJECT CONDITIONS

Full Owner Occupancy: The Owner will occupy the site and existing building during the entire testing, adjusting, and balancing period. Cooperate with the Owner during testing, adjusting, and balancing operations to minimize conflicts with the Owner's operations.

Partial Owner Occupancy: The Owner may occupy completed areas of the building before Substantial Completion. Cooperate with the Owner during testing, adjusting, and balancing operations to minimize conflicts with the Owner's operations.

COORDINATION

Coordinate the efforts of factory-authorized service representatives for systems and equipment, HVAC controls installers, and other mechanics to operate HVAC systems and equipment to support and assist testing, adjusting, and balancing activities.

Notice: Provide 7 days' advance notice for each test. Include scheduled test dates and times.

Perform testing, adjusting, and balancing after leakage and pressure tests on air and water distribution systems have been satisfactorily completed.

PART 2 - PRODUCTS (NOT APPLICABLE)


PART 3 - EXECUTION

EXAMINATION

Examine Contract Documents to become familiar with project requirements and to discover conditions in systems' designs that may preclude proper testing, adjusting, and balancing of systems and equipment.

Contract Documents are defined in the General and Supplementary Conditions of the Contract.
Verify that balancing devices, such as test ports, gage cocks, thermometer wells, flow-control devices, balancing valves and fittings, and manual volume dampers, are required by the Contract Documents. Verify that quantities and locations of these balancing devices are accessible and appropriate for effective balancing and for efficient system and equipment operation.

Examine approved submittal data of HVAC systems and equipment.

Examine Architect's and Engineer's design data, including HVAC system descriptions, statements of design assumptions for environmental conditions and systems' output, and statements of philosophies and assumptions about HVAC system and equipment controls.

Examine equipment performance data, including fan and pump curves. Relate performance data to project conditions and requirements, including system effects that can create undesired or unpredicted conditions that cause reduced capacities in all or part of a system. Calculate system effect factors to reduce the performance ratings of HVAC equipment when installed under conditions different from those presented when the equipment was performance tested at the factory. To calculate system effects for air systems, use tables and charts found in AMCA 201, "Fans and Systems," Sections 7 through 10; or in SMACNA's "HVAC Systems--Duct Design," Sections 5 and 6. Compare this data with the design data and installed conditions.

Examine system and equipment installations to verify that they are complete and that testing, cleaning, adjusting, and commissioning specified in individual Specification Sections have been performed.

Examine system and equipment test reports.

Examine HVAC system and equipment installations to verify that indicated balancing devices, such as test ports, gage cocks, thermometer wells, flow-control devices, balancing valves and fittings, and manual volume dampers, are properly installed, and their locations are accessible and appropriate for effective balancing and for efficient system and equipment operation.

Examine systems for functional deficiencies that cannot be corrected by adjusting and balancing.

Examine air-handling equipment to ensure clean filters have been installed, bearings are greased, belts are aligned and tight, and equipment with functioning controls is ready for operation.

Examine terminal units, such as variable-air-volume boxes and mixing boxes, to verify that they are accessible and their controls are connected and functioning.

Examine plenum ceilings, utilized for supply air, to verify that they are airtight. Verify that pipe penetrations and other holes are sealed.

Examine strainers for clean screens and proper perforations.

Examine 3-way valves for proper installation for their intended function of diverting or mixing fluid flows.

Examine heat-transfer coils for correct piping connections and for clean and straight fins.

Examine open-piping-system pumps to ensure absence of entrained air in the suction piping.


Examine equipment for installation and for properly operating safety interlocks and controls.

Examine automatic temperature system components to verify the following:

Dampers, valves, and other controlled devices operate by the intended controller.
Dampers and valves are in the position indicated by the controller.
Integrity of valves and dampers for free and full operation and for tightness of fully closed and fully open positions. This includes dampers in multizone units, mixing boxes, and variable-air-volume terminals.
Automatic modulating and shutoff valves, including 2-way valves and 3-way mixing and diverting valves, are properly connected.
Thermostats and humidistats are located to avoid adverse effects of sunlight, drafts, and cold walls.
Sensors are located to sense only the intended conditions.
Sequence of operation for control modes is according to the Contract Documents.
Controller set points are set at design values. Observe and record system reactions to changes in conditions. Record default set points if different from design values.
Interlocked systems are operating.
Changeover from heating to cooling mode occurs according to design values.

Report deficiencies discovered before and during performance of testing, adjusting, and balancing procedures.

PREPARATION

Prepare a testing, adjusting, and balancing plan that includes strategies and step-by-step procedures.

Complete system readiness checks and prepare system readiness reports. Verify the following:

Permanent electrical power wiring is complete.
Hydronic systems are filled, clean, and free of air.
Automatic temperature-control systems are operational.
Equipment and duct access doors are securely closed.
Balance, smoke, and fire dampers are open.
Isolating and balancing valves are open and control valves are operational.
Ceilings are installed in critical areas where air-pattern adjustments are required and access to balancing devices is provided.
Windows and doors can be closed so design conditions for system operations can be met.

GENERAL TESTING AND BALANCING PROCEDURES

Perform testing and balancing procedures on each system according to the procedures contained in AABC national standards and this Section.

Perform testing and balancing procedures on each system according to the procedures contained in NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems", SMACNA’s “HVAC Systems - Testing, Adjusting, and Balancing”, and this Section.

Cut insulation, ducts, pipes, and equipment cabinets for installation of test probes to the minimum extent necessary to allow adequate performance of procedures. After testing and balancing, close probe holes and patch insulation with new materials identical to those removed. Restore vapor barrier and finish according to the insulation Specifications for this Project.

Mark equipment settings with paint or other suitable, permanent identification material, including damper- control positions, valve indicators, fan-speed-control levers, and similar controls and devices, to show final settings.


FUNDAMENTAL AIR SYSTEMS' BALANCING PROCEDURES

Prepare test reports for both fans and outlets. Obtain manufacturer's outlet factors and recommended testing procedures. Crosscheck the summation of required outlet volumes with required fan volumes.

Prepare schematic diagrams of systems' "as-built" duct layouts.

For variable-air-volume systems, develop a plan to simulate diversity.

Determine the best locations in main and branch ducts for accurate duct airflow measurements.

Check the airflow patterns from the outside-air louvers and dampers and the return- and exhaust-air dampers, through the supply-fan discharge and mixing dampers.

Locate start-stop and disconnect switches, electrical interlocks, and motor starters.

Verify that motor starters are equipped with properly sized thermal protection.

Check dampers for proper position to achieve desired airflow path.

Check for airflow blockages.

Check condensate drains for proper connections and functioning.

Check for proper sealing of air-handling unit components.

Check for correct fan rotation.

CONSTANT-VOLUME AIR SYSTEMS' BALANCING PROCEDURES

The procedures in this Article apply to constant-volume supply-, return-, and exhaust-air systems. Additional procedures are required for variable-air-volume, multizone, dual-duct, induction-unit supply-air systems and process exhaust-air systems. These additional procedures are specified in other articles in this Section.

Adjust fans to deliver total design airflows within the maximum allowable rpm listed by the fan manufacturer.

Measure fan static pressures to determine actual static pressure as follows:

Measure outlet static pressure as far downstream from the fan as practicable and upstream from restrictions in ducts such as elbows and transitions.
Measure static pressure directly at the fan outlet or through the flexible connection.
Measure inlet static pressure of single-inlet fans in the inlet duct as near the fan as possible, upstream from flexible connection and downstream from duct restrictions.
Measure inlet static pressure of double-inlet fans through the wall of the plenum that houses the fan.

Measure static pressure across each air-handling unit component.

Simulate dirty filter operation and record the point at which maintenance personnel must change filters.

Measure static pressures entering and leaving other devices such as sound traps, heat recovery equipment, and air washers under final balanced conditions.


Compare design data with installed conditions to determine variations in design static pressures versus actual static pressures. Compare actual system effect factors with calculated system effect factors to identify where variations occur. Recommend corrective action to align design and actual conditions.
Adjust fan speed higher or lower than design with the approval of the Architect. Make required adjustments to pulley sizes, motor sizes, and electrical connections to accommodate fan-speed changes.
Do not make fan-speed adjustments that result in motor overload. Consult equipment manufacturers about fan-speed safety factors. Modulate dampers and measure fan-motor amperage to ensure no overload will occur. Measure amperage in full cooling, full heating, and economizer modes to determine the maximum required brake horsepower.

Adjust volume dampers for main duct, submain ducts, and major branch ducts to design airflows within specified tolerances.

Measure static pressure at a point downstream from the balancing damper and adjust volume dampers until the proper static pressure is achieved.

Where sufficient space in submains and branch ducts is unavailable for Pitot-tube traverse measurements, measure airflow at terminal outlets and inlets and calculate the total airflow for that zone.

Remeasure each submain and branch duct after all have been adjusted. Continue to adjust submains and branch ducts to design airflows within specified tolerances.

Measure terminal outlets and inlets without making adjustments.

Measure terminal outlets using a direct-reading hood or the outlet manufacturer's written instructions and calculating factors.

Adjust terminal outlets and inlets for each space to design airflows within specified tolerances of design values. Make adjustments using volume dampers rather than extractors and the dampers at the air terminals.

Adjust each outlet in the same room or space to within specified tolerances of design quantities without generating noise levels above the limitations prescribed by the Contract Documents.
Adjust patterns of adjustable outlets for proper distribution without drafts.

VARIABLE-AIR-VOLUME SYSTEMS' ADDITIONAL PROCEDURES

Compensating for Diversity: When the total airflow of all terminal units is more than the fan design airflow volume, place a selected number of terminal units at a maximum set-point airflow condition until the total airflow of the terminal units equals the design airflow of the fan. Select the reduced airflow terminal units so they are distributed evenly among the branch ducts.

Pressure-Independent, Variable-Air-Volume Systems: After the fan systems have been adjusted, adjust the variable-air-volume systems as follows:

Set outside-air dampers at minimum, and return- and exhaust-air dampers at a position that simulates full-cooling load.
Select the terminal unit that is most critical to the supply-fan airflow and static pressure. Measure static pressure. Adjust system static pressure so the entering static pressure for the critical terminal unit is not less than the sum of the terminal unit manufacturer's recommended minimum inlet static pressure plus the static pressure needed to overcome terminal-unit discharge duct losses.
Measure total system airflow. Adjust to within 5 percent of design airflow.


Set terminal units at maximum airflow and adjust controller or regulator to deliver the designed maximum airflow. Use the terminal unit manufacturer's written instructions to make this adjustment. When total airflow is correct, balance the air outlets downstream from terminal units as described for constant-volume air systems.
Set terminal units at minimum airflow and adjust controller or regulator to deliver the designed minimum airflow. Check air outlets for a proportional reduction in airflow as described for constant- volume air systems.

If air outlets are out of balance at minimum airflow, report the condition but leave the outlets balanced for maximum airflow.

Remeasure the return airflow to the fan while operating at maximum return airflow and minimum outside airflow. Adjust the fan and balance the return-air ducts and inlets as described for constant-volume air systems.
Measure static pressure at the most critical terminal unit and adjust the static-pressure controller at the main supply-air sensing station to ensure adequate static pressure is maintained at the most critical unit.
Record the final fan performance data.

PROCEDURES FOR MULTIZONE SYSTEMS

Position the unit's automatic zone dampers for maximum flow through the cooling coil.

The procedures for multizone systems will utilize the zone balancing dampers to achieve the indicated airflow within the zone.

After balancing, place the unit's automatic zone dampers for maximum heating flow. Retest zone airflows and record any variances.

Adjust fans to deliver total indicated airflows within the maximum allowable fan speed listed by fan manufacturer.

Measure total airflow.

Set outside-air, return-air and relief-air dampers for proper position that simulates minimum outdoor air conditions.
Where duct conditions allow, measure airflow by Pitot-tube traverse. If necessary, perform multiple Pitot-tube traverses to obtain total airflow.
Where duct conditions are not suitable for Pitot-tube traverse measurements, a coil traverse may be acceptable.
If a reliable Pitot-tube traverse or coil traverse is not possible, measure airflow at terminals and calculate the total airflow.

Measure fan static pressures as follows:

Measure static pressure directly at the fan outlet or through the flexible connection.
Measure static pressure directly at the fan inlet or through the flexible connection.
Measure static pressure across each component that makes up the air-handling system.
Report artificial loading of filters at the time static pressures are measured.

Review Record Documents to determine variations in design static pressures versus actual static pressures. Calculate actual system-effect factors. Recommend adjustments to accommodate actual conditions.
Obtain approval [Architect] [Owner] [Construction Manager] [Commissioning Authority] for adjustment of fan speed higher or lower than indicated speed. Comply with requirements in HVAC Sections for air-handling units for adjustment of fans, belts, and pulley sizes to achieve indicated air-handling-unit performance.


Do not make fan-speed adjustments that result in motor overload. Consult equipment manufacturers about fan-speed safety factors. Modulate dampers and measure fan-motor amperage to ensure that no overload occurs. Measure amperage in full-cooling, full-heating, economizer, and any other operating mode to determine the maximum required brake horsepower.

Adjust volume dampers for main duct, submain ducts, and major branch ducts to indicated airflows.

Measure airflow of submain and branch ducts.
Adjust submain and branch duct volume dampers for specified airflow.
Re-measure each submain and branch duct after all have been adjusted.

Adjust air inlets and outlets for each space to indicated airflows.

Set airflow patterns of adjustable outlets for proper distribution without drafts.
Measure inlets and outlets airflow.
Adjust each inlet and outlet for specified airflow.
Re-measure each inlet and outlet after they have been adjusted.

Verify final system conditions.

Re-measure and confirm that minimum outdoor, return, and relief airflows are within design. Readjust to match design if necessary.
Re-measure and confirm that total airflow is within design.
Re-measure all final fan operating data, rpms, volts, amps, and static profile.
Mark all final settings.
Test system in economizer mode. Verify proper operation and adjust if necessary.
Measure and record all operating data.
Record final fan-performance data.

INDUCTION-UNIT SYSTEMS' ADDITIONAL PROCEDURES

Balance primary-air risers by measuring static pressure at the nozzles of the top and bottom units of each riser to determine which risers must be throttled. Adjust risers to indicated airflow within specified tolerances.

Adjust each induction unit.

Adjust fans to deliver total indicated airflows within the maximum allowable fan speed listed by fan manufacturer.

Measure total airflow.

Set outside-air, return-air, and relief-air dampers for proper position that simulates minimum outdoor-air conditions.
Where duct conditions allow, measure airflow by Pitot-tube traverse. If necessary, perform multiple Pitot-tube traverses to obtain total airflow.
Where duct conditions are not suitable for Pitot-tube traverse measurements, a coil traverse may be acceptable.
If a reliable Pitot-tube traverse or coil traverse is not possible, measure airflow at terminals and calculate the total airflow.

Measure fan static pressures as follows:

Measure static pressure directly at the fan outlet or through the flexible connection.
Measure static pressure directly at the fan inlet or through the flexible connection.
Measure static pressure across each component that makes up the air-handling system.
Report artificial loading of filters at the time static pressures are measured.


Review Record Documents to determine variations in design static pressures versus actual static pressures. Calculate actual system-effect factors. Recommend adjustments to accommodate actual conditions.
Obtain approval from [Architect] [Owner] [Construction Manager] [commissioning authority] for adjustment of fan speed higher or lower than indicated speed. Comply with requirements in HVAC Sections for air-handling units for adjustment of fans, belts, and pulley sizes to achieve indicated air-handling-unit performance.
Do not make fan-speed adjustments that result in motor overload. Consult equipment manufacturers about fan-speed safety factors. Modulate dampers and measure fan-motor amperage to ensure that no overload occurs. Measure amperage in full-cooling, full-heating, economizer, and any other operating mode to determine the maximum required brake horsepower.

Adjust volume dampers for main duct, submain ducts, and major branch ducts to indicated airflows.

Measure airflow of submain and branch ducts.
Adjust submain and branch duct volume dampers for specified airflow.
Re-measure each submain and branch duct after all have been adjusted.

Balance airflow to each induction unit by measuring the nozzle pressure and comparing it to the manufacturer's published data for nozzle pressure versus cfm. Adjust the unit's inlet damper to achieve the required nozzle pressure for design cfm.

Verify final system conditions.

Re-measure and confirm that minimum outdoor, return, and relief airflows are within design. Readjust to match design if necessary.
Re-measure and confirm that total airflow is within design.
Re-measure all final fan operating data, rpms, volts, amps, and static profile.
Mark all final settings.
Test system in economizer mode. Verify proper operation and adjust if necessary.
Measure and record all operating data.
Record final fan-performance data.

FUNDAMENTAL PROCEDURES FOR HYDRONIC SYSTEMS

Prepare test reports with pertinent design data and number in sequence starting at pump to end of system. Check the sum of branch-circuit flows against approved pump flow rate. Correct variations that exceed plus or minus 5 percent.

Prepare schematic diagrams of systems' "as-built" piping layouts.

Prepare hydronic systems for testing and balancing according to the following, in addition to the general preparation procedures specified above:

Open all manual valves for maximum flow.
Check expansion tank liquid level.
Check makeup-water-station pressure gage for adequate pressure for highest vent.
Check flow-control valves for specified sequence of operation and set at design flow.
Set differential-pressure control valves at the specified differential pressure. Do not set at fully closed position when pump is positive-displacement type, unless several terminal valves are kept open.
Set system controls so automatic valves are wide open to heat exchangers.
Check pump-motor load. If motor is overloaded, throttle main flow-balancing device so motor nameplate rating is not exceeded.
Check air vents for a forceful liquid flow exiting from vents when manually operated
Check for correct pump rotation.


PROCEDURES FOR CONSTANT-FLOW HYDRONIC SYSTEMS

Adjust pumps to deliver total design gpm.

Measure total water flow.

Position valves for full flow through coils.
Measure flow by main flow meter, if installed.
If main flow meter is not installed, determine flow by pump TDH or exchanger pressure drop.

Measure pump TDH as follows:

Measure discharge pressure directly at the pump outlet flange or in discharge pipe prior to any valves.
Measure inlet pressure directly at the pump inlet flange or in suction pipe prior to any valves or strainers.
Convert pressure to head and correct for differences in gage heights.
Verify pump impeller size by measuring the TDH with the discharge valve closed. Note the point on manufacturer's pump curve at zero flow, and verify that the pump has the intended impeller size.
With valves open, read pump TDH. Adjust pump discharge valve until design water flow is achieved.

Monitor motor performance during procedures and do not operate motor in an overloaded condition.

Adjust flow-measuring devices installed in mains and branches to design water flows.

Measure flow in main and branch pipes.
Adjust main and branch balance valves for design flow.
Re-measure each main and branch after all have been adjusted.

Adjust flow-measuring devices installed at terminals for each space to design water flows.

Measure flow at terminals.
Adjust each terminal to design flow.
Re-measure each terminal after it is adjusted.
Position control valves to bypass the coil, and adjust the bypass valve to maintain design flow.
Perform temperature tests after flows have been balanced.

For systems with pressure-independent valves at terminals:

Measure differential pressure and verify that it is within manufacturer's specified range.
Perform temperature tests after flows have been verified.

For systems without pressure-independent valves or flow-measuring devices at terminals:

Measure and balance coils by either coil pressure drop or temperature method.
If balanced by coil pressure drop, perform temperature tests after flows have been verified.

Verify final system conditions as follows:

Re-measure and confirm that total water flow is within design.
Re-measure final pumps' operating data, TDH, volts, amps, and static profile.
Mark final settings.


Verify that memory stops have been set.

VARIABLE-FLOW HYDRONIC SYSTEMS' ADDITIONAL PROCEDURES

Balance systems with automatic two- and three-way control valves by setting systems at maximum flow through heat-exchange terminals, and proceed as specified above for hydronic systems.

Adjust the variable-flow hydronic system as follows:

Verify that the differential-pressure sensor is located as indicated.
Determine whether there is diversity in the system.

For systems with no diversity:

Adjust pumps to deliver total design gpm.

Measure total water flow.

Position valves for full flow through coils.
Measure flow by main flow meter, if installed.
If main flow meter is not installed, determine flow by pump TDH or exchanger pressure drop.

Measure pump TDH as follows:

Measure discharge pressure directly at the pump outlet flange or in discharge pipe prior to any valves.
Measure inlet pressure directly at the pump inlet flange or in suction pipe prior to any valves or strainers.
Convert pressure to head and correct for differences in gage heights.
Verify pump impeller size by measuring the TDH with the discharge valve closed. Note the point on manufacturer's pump curve at zero flow and verify that the pump has the intended impeller size.
With valves open, read pump TDH. Adjust pump discharge valve until design water flow is achieved.

Monitor motor performance during procedures and do not operate motor in an overloaded condition.

Adjust flow-measuring devices installed in mains and branches to design water flows.

Measure flow in main and branch pipes.
Adjust main and branch balance valves for design flow.
Re-measure each main and branch after all have been adjusted.

Adjust flow-measuring devices installed at terminals for each space to design water flows.

Measure flow at terminals.
Adjust each terminal to design flow.
Re-measure each terminal after it is adjusted.
Position control valves to bypass the coil and adjust the bypass valve to maintain design flow.
Perform temperature tests after flows have been balanced.

Prior to verifying final system conditions, determine the system differential-pressure set point.


If the pump discharge valve was used to set total system flow with variable-frequency controller at 60 Hz, at completion open discharge valve 100 percent and allow variable-frequency controller to control system differential-pressure set point. Record pump data under both conditions.
Mark final settings and verify that all memory stops have been set.
Verify final system conditions as follows:

Re-measure and confirm that total water flow is within design.
Re-measure final pumps' operating data, TDH, volts, amps, and static profile.
Mark final settings.

Verify that memory stops have been set.

For systems with diversity:

Determine diversity factor.
Simulate system diversity by closing required number of control valves, as approved by the design engineer.
Adjust pumps to deliver total design gpm.

Measure total water flow.

Position valves for full flow through coils.
Measure flow by main flow meter, if installed.
If main flow meter is not installed, determine flow by pump TDH or exchanger pressure drop.

Measure pump TDH as follows:

Measure discharge pressure directly at the pump outlet flange or in discharge pipe prior to any valves.
Measure inlet pressure directly at the pump inlet flange or in suction pipe prior to any valves or strainers.
Convert pressure to head and correct for differences in gage heights.
Verify pump impeller size by measuring the TDH with the discharge valve closed. Note the point on manufacturer's pump curve at zero flow and verify that the pump has the intended impeller size.
With valves open, read pump TDH. Adjust pump discharge valve until design water flow is achieved.

Monitor motor performance during procedures and do not operate motor in an overloaded condition.

Adjust flow-measuring devices installed in mains and branches to design water flows.

Measure flow in main and branch pipes.
Adjust main and branch balance valves for design flow.
Re-measure each main and branch after all have been adjusted.

Adjust flow-measuring devices installed at terminals for each space to design water flows.

Measure flow at terminals.
Adjust each terminal to design flow.
Re-measure each terminal after it is adjusted.
Position control valves to bypass the coil, and adjust the bypass valve to maintain design flow.
Perform temperature tests after flows have been balanced.


For systems with pressure-independent valves at terminals:

Measure differential pressure, and verify that it is within manufacturer's specified range.
Perform temperature tests after flows have been verified.

For systems without pressure-independent valves or flow-measuring devices at terminals:

Measure and balance coils by either coil pressure drop or temperature method.
If balanced by coil pressure drop, perform temperature tests after flows have been verified.

Open control valves that were shut. Close a sufficient number of control valves that were previously open to maintain diversity, and balance terminals that were just opened.
Prior to verifying final system conditions, determine system differential-pressure set point.
If the pump discharge valve was used to set total system flow with variable-frequency controller at 60 Hz, at completion open discharge valve 100 percent and allow variable-frequency controller to control system differential-pressure set point. Record pump data under both conditions.
Mark final settings and verify that memory stops have been set.
Verify final system conditions as follows:

Re-measure and confirm that total water flow is within design.
Re-measure final pumps' operating data, TDH, volts, amps, and static profile.
Mark final settings.

Verify that memory stops have been set.

PRIMARY-SECONDARY-FLOW HYDRONIC SYSTEMS' ADDITIONAL PROCEDURES

Balance the primary circuit flow first.

Balance the secondary circuits after the primary circuits are complete.

Adjust pumps to deliver total design gpm.

Measure total water flow.

Position valves for full flow through coils.
Measure flow by main flow meter, if installed.
If main flow meter is not installed, determine flow by pump TDH or exchanger pressure drop.

Measure pump TDH as follows:

Measure discharge pressure directly at the pump outlet flange or in discharge pipe prior to any valves.
Measure inlet pressure directly at the pump inlet flange or in suction pipe prior to any valves or strainers.
Convert pressure to head and correct for differences in gage heights.
Verify pump impeller size by measuring the TDH with the discharge valve closed. Note the point on manufacturer's pump curve at zero flow and verify that the pump has the intended impeller size.
With valves open, read pump TDH. Adjust pump discharge valve until design water flow is achieved.

Monitor motor performance during procedures and do not operate motor in an overloaded condition.


Adjust flow-measuring devices installed in mains and branches to design water flows.

Measure flow in main and branch pipes.
Adjust main and branch balance valves for design flow.
Re-measure each main and branch after all have been adjusted.

Adjust flow-measuring devices installed at terminals for each space to design water flows.

Measure flow at terminals.
Adjust each terminal to design flow.
Re-measure each terminal after it is adjusted.
Position control valves to bypass the coil and adjust the bypass valve to maintain design flow.
Perform temperature tests after flows have been balanced.

For systems with pressure-independent valves at terminals:

Measure differential pressure and verify that it is within manufacturer's specified range.
Perform temperature tests after flows have been verified.

For systems without pressure-independent valves or flow-measuring devices at terminals:

Measure and balance coils by either coil pressure drop or temperature method.
If balanced by coil pressure drop, perform temperature tests after flows have been verified.

Verify final system conditions as follows:

Re-measure and confirm that total water flow is within design.
Re-measure final pumps' operating data, TDH, volts, amps, and static profile.
Mark final settings.

Verify that memory stops have been set.

HEAT EXCHANGERS

Measure water flow through all circuits.

Adjust water flow to within specified tolerances.

Measure inlet and outlet water temperatures.

Measure inlet steam pressure. Check the setting and operation of automatic temperature-control valves, self-contained control valves, and pressure-reducing valves.

Record safety valve settings.

Verify operation of steam traps.

MOTORS

Motors, 1/2 HP and Larger: Test at final balanced conditions and record the following data:

Manufacturer, model, and serial numbers
Motor horsepower rating
Motor rpm
Efficiency rating if high-efficiency motor
Nameplate and measured voltage, each phase


Nameplate and measured amperage, each phase
Starter thermal-protection-element rating

Motors Driven by Variable-Frequency Controllers: Test for proper operation at speeds varying from minimum to maximum. Test the manual bypass for the controller to prove proper operation. Record observations, including controller manufacturer, model and serial numbers, and nameplate data.

CHILLERS

Balance water flow through each evaporator and condenser to within specified tolerances of design flow with all pumps operating. With only one chiller operating in a multiple chiller installation, do not exceed the flow for the maximum tube velocity recommended by the chiller manufacturer. Measure and record the following data with each chiller operating at design conditions:

Evaporator water entering and leaving temperatures, pressure drop, and water flow.
Condenser water entering and leaving temperatures, pressure drop, and water flow.
Evaporator and condenser refrigerant temperatures and pressures, using instruments furnished by the chiller manufacturer.
Power factor if factory-installed instrumentation is furnished for measuring kW.
The kW input if factory-installed instrumentation is furnished for measuring kW.
Capacity: Calculate in tons of cooling.
Air-Cooled Chillers: Verify condenser-fan rotation and record fan data, including number of fans and entering- and leaving-air temperatures.

COOLING TOWERS

Shut off makeup water for the duration of the test, and then make sure the makeup and blow-down systems are fully operational after tests and before leaving the equipment. Perform the following tests and record the results:

Measure condenser water flow to each cell of the cooling tower.
Measure entering- and leaving-water temperatures.
Measure wet- and dry-bulb temperatures of entering air.
Measure wet- and dry-bulb temperatures of leaving air.
Measure condenser water flow rate recirculating through the cooling tower.
Measure cooling tower pump discharge pressure.
Adjust water level and feed rate of makeup-water system.

CONDENSING UNITS

Verify proper rotation of fans and measure entering- and leaving-air temperatures. Record compressor data.

BOILERS

Hydronic Boilers:

Measure and record entering- and leaving-water temperatures.
Measure and record water flow.
Record relief valve pressure setting.

Steam Boilers:

Measure and record entering-water temperature.
Measure and record feed water flow.
Measure and record leaving-steam pressure and temperature.
Record relief valve pressure setting.


HEAT-TRANSFER COILS

Measure, adjust, and record the following data for each water coil:

Entering- and leaving-water temperature.
Water flow rate.
Water pressure drop for major (more than 20 gpm) equipment coils, excluding unitary equipment such as reheat coils, unit heaters, and fan-coil units.
Dry-bulb temperature of entering and leaving air.
Wet-bulb temperature of entering and leaving air for cooling coils.
Airflow.

Measure, adjust, and record the following data for each electric heating coil:

Nameplate data.
Airflow.
Entering- and leaving-air temperature at full load.
Voltage and amperage input of each phase at full load.
Calculated kilowatt at full load.
Fuse or circuit-breaker rating for overload protection.

Measure, adjust, and record the following data for each steam coil:

Dry-bulb temperature of entering and leaving air.
Airflow.
Inlet steam pressure.

Measure, adjust, and record the following data for each refrigerant coil:

Dry-bulb temperature of entering and leaving air.
Wet-bulb temperature of entering and leaving air.
Airflow.

TEMPERATURE TESTING

During testing, adjusting, and balancing, report need for adjustment in temperature regulation within the automatic temperature-control system.

Measure indoor wet- and dry-bulb temperatures every other hour for a period of 2 successive 8-hour days, in each separately controlled zone, to prove correctness of final temperature settings. Measure when the building or zone is occupied.

Measure outside-air, wet- and dry-bulb temperatures.

FUME HOODS

Determine total airflow into the room where the fume hood is located and balance systems to ensure adequate air supply to all hoods.

Set fume-hood door opening at position of normal use.
Energize the exhaust fan and adjust airflow to provide the indicated average fume-hood face velocity at hood opening.
Measure exhaust airflow volume by measuring airflow by Pitot-tube duct traverse.
Measure air velocity using Pitot-tube traverse method.
Record each face velocity measurement taken at 4 to 6 inch increments over the entire hood door opening.
Calculate the average face velocity by averaging all velocity measurements.


Calculate the airflow volume of exhaust-hood face velocity by multiplying the calculated average face velocity by the opening area. Compare this quantity with exhaust volume at exhaust fan and report duct leakage.
Measure airflow volume supplied by makeup fan. Verify that the makeup system supplies the proper amount of air to keep the space at the indicated pressure with the exhaust systems in all operating conditions.
Retest for average face velocity. Adjust hood baffles, fan drives, and other parts of the system to provide the indicated average face velocity and the indicated auxiliary air-supply percentages.
Retest and adjust the systems until fume-hood performance complies with Contract Documents.

TEMPERATURE-CONTROL VERIFICATION

Verify that controllers are calibrated and commissioned.

Check transmitter and controller locations and note conditions that would adversely affect control functions.

Record controller settings and note variances between set points and actual measurements.

Verify operation of limiting controllers (i.e., high- and low-temperature controllers).

Verify free travel and proper operation of control devices such as damper and valve operators.

Verify sequence of operation of control devices. Note air pressures and device positions and correlate with airflow and water-flow measurements. Note the speed of response to input changes.

Confirm interaction of electrically operated switch transducers.

Confirm interaction of interlock and lockout systems.

Verify main control supply-air pressure and observe compressor and dryer operations.

Record voltages of power supply and controller output. Determine if the system operates on a grounded or non-grounded power supply.

Note operation of electric actuators using spring return for proper fail-safe operations.

TOLERANCES

Set HVAC system airflow and water flow rates within the following tolerances:

Supply, Return, and Exhaust Fans: 0 to plus 5 percent.
Air Outlets and Inlets: Plus 5 to minus 5 percent.
Heating-Water Flow Rate: Plus 5 to minus 5 percent.
Cooling-Water Flow Rate: Plus 5 to minus 5 percent.
Kitchen and Lab Exhaust: 0 to plus 5 percent.

DUCT LEAKAGE TESTS

Witness the duct pressure testing performed by Installer.

Verify that proper test methods are used and that leakage rates are within specified tolerances.

Report deficiencies observed.


PROCEDURES FOR TESTING, ADJUSTING, AND BALANCING EXISTING SYSTEMS

Perform a preconstruction inspection of existing equipment that is to remain and be reused.

Measure and record the operating speed, airflow, and static pressure of each fan.
Measure motor voltage and amperage. Compare the values to motor nameplate information.
Check the refrigerant charge.
Check the condition of filters.
Check the condition of coils.
Check the operation of the drain pan and condensate-drain trap.
Check bearings and other lubricated parts for proper lubrication.
Report on the operating condition of the equipment and the results of the measurements taken. Report deficiencies.

Before performing testing and balancing of existing systems, inspect existing equipment that is to remain and be reused to verify that existing equipment has been cleaned and refurbished. Verify the following:

New filters are installed.
Coils are clean and fins combed.
Drain pans are clean.
Fans are clean.
Bearings and other parts are properly lubricated.
Deficiencies noted in the preconstruction report are corrected.

Perform testing and balancing of existing systems to the extent that existing systems are affected by the renovation work.

Compare the indicated airflow of the renovated work to the measured fan airflows, and determine the new fan speed and the face velocity of filters and coils.
Verify that the indicated airflows of the renovated work result in filter and coil face velocities and fan speeds that are within the acceptable limits defined by equipment manufacturer.
If calculations increase or decrease the airflow rates and water flow rates by more than 5 percent, make equipment adjustments to achieve the calculated rates. If increase or decrease is 5 percent or less, equipment adjustments are not required.
Balance each air outlet.

REPORTING

Initial Construction-Phase Report: Based on examination of the Contract Documents as specified in "Examination" Article above, prepare a report on the adequacy of design for systems' balancing devices. Recommend changes and additions to systems' balancing devices to facilitate proper performance measuring and balancing. Recommend changes and additions to HVAC systems and general construction to allow access for performance measuring and balancing devices.

Status Reports: As Work progresses, prepare reports to describe completed procedures, procedures in progress, and scheduled procedures. Include a list of deficiencies and problems found in systems being tested and balanced. Prepare a separate report for each system and each building floor for systems serving multiple floors.

FINAL REPORT

General: Typewritten, or computer printout in letter-quality font, on standard bond paper, in 3-ring binder, tabulated and divided into sections by tested and balanced systems.


Include a certification sheet in front of binder signed and sealed by the certified testing and balancing engineer.

Include a list of the instruments used for procedures, along with proof of calibration.

Final Report Contents: In addition to the certified field report data, include the following:

Pump curves
Fan curves
Manufacturers' test data
Field test reports prepared by system and equipment installers
Other information relative to equipment performance, but do not include approved Shop Drawings and Product Data

General Report Data: In addition to the form titles and entries, include the following data in the final report, as applicable:

Title page
Name and address of testing, adjusting, and balancing Agent
Project name
Project location
Architect's name and address
Engineer's name and address
Contractor's name and address
Report date
Signature of testing, adjusting, and balancing Agent who certifies the report
Summary of contents, including the following:

Design versus final performance
Notable characteristics of systems
Description of system operation sequence if it varies from the Contract Documents

Nomenclature sheets for each item of equipment
Data for terminal units, including manufacturer, type size, and fittings
Notes to explain why certain final data in the body of reports vary from design values
Test conditions for fans and pump performance forms, including the following:

Settings for outside-, return-, and exhaust-air dampers
Conditions of filters
Cooling coil, wet- and dry-bulb conditions
Face and bypass damper settings at coils
Fan drive settings, including settings and percentage of maximum pitch diameter
Inlet vane settings for variable-air-volume systems
Settings for supply-air, static-pressure controller
Other system operating conditions that affect performance

System Diagrams: Include schematic layouts of air and hydronic distribution systems. Present with single-line diagrams and include the following:

Quantities of outside, supply, return, and exhaust airflows
Water and steam flow rates
Duct, outlet, and inlet sizes
Pipe and valve sizes and locations
Terminal units
Balancing stations


Air-Handling Unit Test Reports: For air-handling units with coils, include the following:

Unit Data: Include the following:

Unit identification
Location
Make and type
Model number and unit size
Manufacturer's serial number
Unit arrangement and class
Discharge arrangement
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches
Number of belts, make, and size
Number of filters, type, and size

Motor Data: Include the following:

Make and frame type and size
Horsepower and rpm
Volts, phase, and hertz
Full-load amperage and service factor
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches

Test Data: Include design and actual values for the following:

Total airflow rate in cfm
Total system static pressure in inches wg
Fan rpm
Discharge static pressure in inches wg
Filter static-pressure differential in inches wg
Preheat coil static-pressure differential in inches wg
Cooling coil static-pressure differential in inches wg
Heating coil static-pressure differential in inches wg
Outside airflow in cfm
Return airflow in cfm
Outside-air damper position
Return-air damper position
Vortex damper position

Apparatus-Coil Test Reports: For apparatus coils, include the following:

Coil Data: Include the following:

System identification
Location
Coil type
Number of rows
Fin spacing in fins per inch
Make and model number
Face area in sq. ft.
Tube size in NPS
Tube and fin materials
Circuiting arrangement


Test Data: Include design and actual values for the following:

Airflow rate in cfm
Average face velocity in fpm
Air pressure drop in inches wg
Outside-air, wet- and dry-bulb temperatures in deg F
Return-air, wet- and dry-bulb temperatures in deg F
Entering-air, wet- and dry-bulb temperatures in deg F
Leaving-air, wet- and dry-bulb temperatures in deg F
Water flow rate in gpm
Water pressure differential in feet of head or psig
Entering-water temperature in deg F
Leaving-water temperature in deg F
Refrigerant expansion valve and refrigerant types
Refrigerant suction pressure in psig
Refrigerant suction temperature in deg F
Inlet steam pressure in psig

Gas- and Oil-Fired Heat Apparatus Test Reports:	In addition to the manufacturer's factory startup equipment reports, include the following:

Unit Data: Include the following:

System identification
Location
Make and type
Model number and unit size
Manufacturer's serial number
Fuel type in input data
Output capacity in Btuh
Ignition type
Burner-control types
Motor horsepower and rpm
Motor volts, phase, and hertz
Motor full-load amperage and service factor
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches

Test Data: Include design and actual values for the following:

Total airflow rate in cfm
Entering-air temperature in deg F
Leaving-air temperature in deg F
Air temperature differential in deg F
Entering-air static pressure in inches wg
Leaving-air static pressure in inches wg
Air static-pressure differential in inches wg
Low-fire fuel input in Btuh
High-fire fuel input in Btuh
Manifold pressure in psig
High-temperature-limit setting in deg F
Operating set point in Btuh
Motor voltage at each connection
Motor amperage for each phase
Heating value of fuel in Btuh


Electric-Coil Test Reports: For electric furnaces, duct coils, and electric coils installed in central-station air- handling units, include the following:

Unit Data: Include the following:

System identification
Location
Coil identification
Capacity in Btuh
Number of stages
Connected volts, phase, and hertz
Rated amperage
Airflow rate in cfm
Face area in sq. ft.
Minimum face velocity in fpm

Test Data: Include design and actual values for the following:

Heat output in Btuh
Airflow rate in cfm
Air velocity in fpm
Entering-air temperature in deg F
Leaving-air temperature in deg F
Voltage at each connection
Amperage for each phase

Fan Test Reports: For supply, return, and exhaust fans, include the following:

Fan Data: Include the following:

System identification
Location
Make and type
Model number and size
Manufacturer's serial number
Arrangement and class
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches

Motor Data: Include the following:

Make and frame type and size
Horsepower and rpm
Volts, phase, and hertz
Full-load amperage and service factor
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches
Number of belts, make, and size

Test Data: Include design and actual values for the following:

Total airflow rate in cfm
Total system static pressure in inches wg
Fan rpm
Discharge static pressure in inches wg
Suction static pressure in inches wg


Round, Flat-Oval, and Rectangular Duct Traverse Reports: Include a diagram with a grid representing the duct cross-section and record the following:

Report Data: Include the following:

System and air-handling unit number
Location and zone
Traverse air temperature in deg F
Duct static pressure in inches wg
Duct size in inches
Duct area in sq. ft.
Design airflow rate in cfm
Design velocity in fpm
Actual airflow rate in cfm
Actual average velocity in fpm
Barometric pressure in psig

Air-Terminal-Device Reports: For terminal units, include the following:

Unit Data: Include the following:

System and air-handling unit identification
Location and zone
Test apparatus used
Area served
Air-terminal-device make
Air-terminal-device number from system diagram
Air-terminal-device type and model number
Air-terminal-device size
Air-terminal-device effective area in sq. ft.

Test Data: Include design and actual values for the following:

Airflow rate in cfm
Air velocity in fpm
Preliminary airflow rate as needed in cfm
Preliminary velocity as needed in fpm
Final airflow rate in cfm
Final velocity in fpm
Space temperature in deg F

System-Coil Reports: For reheat coils and water coils of terminal units, include the following:

Unit Data: Include the following:

System and air-handling unit identification
Location and zone
Room or riser served
Coil make and size
Flowmeter type

Test Data: Include design and actual values for the following:

Airflow rate in cfm
Entering-water temperature in deg F
Leaving-water temperature in deg F
Water pressure drop in feet of head or psig


Entering-air temperature in deg F
Leaving-air temperature in deg F

Packaged Chiller Reports: For each chiller, include the following:

Unit Data: Include the following:

Unit identification
Make and model number
Manufacturer's serial number
Refrigerant type and capacity in gallons
Starter type and size
Starter thermal protection size

Condenser Test Data: Include design and actual values for the following:

Refrigerant pressure in psig
Refrigerant temperature in deg F
Entering-water temperature in deg F
Leaving-water temperature in deg F
Entering-water pressure in feet of head or psig
Water pressure differential in feet of head or psig

Evaporator Test Reports: Include design and actual values for the following:

Refrigerant pressure in psig
Refrigerant temperature in deg F
Entering-water temperature in deg F
Leaving-water temperature in deg F
Entering-water pressure in feet of head or psig
Water pressure differential in feet of head or psig

Compressor Test Data: Include design and actual values for the following:

Make and model number
Manufacturer's serial number
Suction pressure in psig
Suction temperature in deg F
Discharge pressure in psig
Discharge temperature in deg F
Oil pressure in psig
Oil temperature in deg F
Voltage at each connection
Amperage for each phase
The kW input
Crankcase heater kW
Chilled water control set point in deg F
Condenser water control set point in deg F
Refrigerant low-pressure-cutoff set point in psig
Refrigerant high-pressure-cutoff set point in psig

Refrigerant Test Data: Include design and actual values for the following:

Oil level
Refrigerant level
Relief valve setting in psig
Unloader set points in psig
Percentage of cylinders unloaded


Bearing temperatures in deg F
Vane position
Low-temperature-cutoff set point in deg F

Compressor and Condenser Reports: For refrigerant side of unitary systems, stand-alone refrigerant compressors, air-cooled condensing units, or water-cooled condensing units, include the following:

Unit Data: Include the following:

Unit identification
Location
Unit make and model number
Manufacturer's compressor serial numbers
Compressor make
Compressor model and serial numbers
Refrigerant weight in pounds
Low ambient temperature cutoff in deg F

Test Data: Include design and actual values for the following:

Inlet-duct static pressure in inches wg
Outlet-duct static pressure in inches wg
Entering-air, dry-bulb temperature in deg F
Leaving-air, dry-bulb temperature in deg F
Condenser entering-water temperature in deg F
Condenser leaving-water temperature in deg F
Condenser water temperature differential in deg F
Condenser entering-water pressure in feet of head or psig
Condenser leaving-water pressure in feet of head or psig
Condenser water pressure differential in feet of head or psig
Control settings
Unloader set points
Low-pressure-cutout set point in psig
High-pressure-cutout set point in psig
Suction pressure in psig
Suction temperature in deg F
Condenser refrigerant pressure in psig
Condenser refrigerant temperature in deg F
Oil pressure in psig
Oil temperature in deg F
Voltage at each connection
Amperage for each phase
The kW input
Crankcase heater kW
Number of fans
Condenser fan rpm
Condenser fan airflow rate in cfm
Condenser fan motor make, frame size, rpm, and horsepower
Condenser fan motor voltage at each connection
Condenser fan motor amperage for each phase

Cooling Tower or Condenser Test Reports: For cooling towers or condensers, include the following:

Unit Data: Include the following:

Unit identification
Make and type
Model and serial numbers


Nominal cooling capacity in tons
Refrigerant type and weight in pounds
Water-treatment chemical feeder and chemical
Number and type of fans
Fan motor make, frame size, rpm, and horsepower
Fan motor voltage at each connection
Sheave make, size in inches, and bore
Sheave dimensions, center-to-center and amount of adjustments in inches
Number of belts, make, and size

Pump Test Data: Include design and actual values for the following:

Make and model number
Manufacturer's serial number
Motor make and frame size
Motor horsepower and rpm
Voltage at each connection
Amperage for each phase
Water flow rate in gpm

Water Test Data: Include design and actual values for the following:

Entering-water temperature in deg F
Leaving-water temperature in deg F
Water temperature differential in deg F
Entering-water pressure in feet of head or psig
Leaving-water pressure in feet of head or psig
Water pressure differential in feet of head or psig
Water flow rate in gpm
Bleed water flow rate in gpm

Air Data: Include design and actual values for the following:

Duct airflow rate in cfm
Inlet-duct static pressure in inches wg
Outlet-duct static pressure in inches wg
Average entering-air, wet-bulb temperature in deg F
Average leaving-air, wet-bulb temperature in deg F
Ambient wet-bulb temperature in deg F

Heat-Exchanger/Converter Test Reports: For steam and hot-water heat exchangers, include the following:

Unit Data: Include the following:

Unit identification
Location
Service
Make and type
Model and serial numbers
Ratings

Steam Test Data: Include design and actual values for the following:

Inlet pressure in psig
Condensate flow rate in lb/h


Primary Water Test Data: Include design and actual values for the following:

Entering-water temperature in deg F
Leaving-water temperature in deg F
Entering-water pressure in feet of head or psig
Water pressure differential in feet of head or psig
Water flow rate in gpm

Secondary Water Test Data: Include design and actual values for the following:

Entering-water temperature in deg F
Leaving-water temperature in deg F
Entering-water pressure in feet of head or psig
Water pressure differential in feet of head or psig
Water flow rate in gpm

Pump Test Reports: For pumps, include the following data. Calculate impeller size by plotting the shutoff head on pump curves.

Unit Data: Include the following:

Unit identification
Location
Service
Make and size
Model and serial numbers
Water flow rate in gpm
Water pressure differential in feet of head or psig
Required net positive suction head in feet of head or psig
Pump rpm
Impeller diameter in inches
Motor make and frame size
Motor horsepower and rpm
Voltage at each connection
Amperage for each phase
Full-load amperage and service factor
Seal type

Test Data: Include design and actual values for the following:

Static head in feet of head or psig
Pump shutoff pressure in feet of head or psig
Actual impeller size in inches
Full-open flow rate in gpm
Full-open pressure in feet of head or psig
Final discharge pressure in feet of head or psig
Final suction pressure in feet of head or psig
Final total pressure in feet of head or psig
Final water flow rate in gpm
Voltage at each connection
Amperage for each phase

Boiler Test Reports: For boilers, include the following:

Unit Data: Include the following:

Unit identification
Location


Service
Make and type
Model and serial numbers
Fuel type and input in Btuh
Number of passes
Ignition type
Burner-control types
Voltage at each connection
Amperage for each phase

Test Data: Include design and actual values for the following:

Operating pressure in psig
Operating temperature in deg F
Entering-water temperature in deg F
Leaving-water temperature in deg F
Number of safety valves and sizes in NPS
Safety valve settings in psig
High-limit setting in psig
Operating-control setting
High-fire set point
Low-fire set point
Voltage at each connection
Amperage for each phase
Draft fan voltage at each connection
Draft fan amperage for each phase
Manifold pressure in psig

Instrument Calibration Reports: For instrument calibration, include the following:

Report Data: Include the following:

Instrument type and make
Serial number
Application
Dates of use
Dates of calibration

VERIFICATION OF TAB REPORT

The TAB specialist's test and balance engineer shall conduct the inspection in the presence of Architect and/or Owner.

Architect/Owner shall randomly select measurements, documented in the final report, to be rechecked. Rechecking shall be limited to either 10 percent of the total measurements recorded or the extent of measurements that can be accomplished in a normal 8-hour business day.

If rechecks yield measurements that differ from the measurements documented in the final report by more than the tolerances allowed, the measurements shall be noted as "FAILED."

If the number of "FAILED" measurements is greater than 10 percent of the total measurements checked during the final inspection, the testing and balancing shall be considered incomplete and shall be rejected.


If TAB work fails, proceed as follows:

TAB specialists shall recheck all measurements and make adjustments. Revise the final report and balancing device settings to include all changes; resubmit the final report and request a second final inspection.
If the second final inspection also fails, Owner may contract the services of another TAB specialist to complete TAB work according to the Contract Documents and deduct the cost of the services from the original TAB specialist's final payment.
If the second verification also fails, Architect may contact AABC Headquarters regarding the AABC National Performance Guaranty, if applicable.

Prepare test and inspection reports.

ADDITIONAL TESTS

Within 90 days of completing testing, adjusting, and balancing, perform additional testing and balancing to verify that balanced conditions are being maintained throughout and to correct unusual conditions.

Seasonal Periods: If initial testing, adjusting, and balancing procedures were not performed during near- peak summer and winter conditions, perform additional inspections, testing, and adjusting during near- peak summer and winter conditions.


END OF SECTION 23 0593


SECTION 23 0900 – INSTRUMENTATION AND CONTROL FOR HVAC

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 01 Specification Sections, apply to this Section.

Related Sections:

Division 20: Common Mechanical Requirements
Division 22: Plumbing
Division 23: Heating, Ventilating and Air-Conditioning (HVAC)
Division 26: Electrical
Division 28: Electronic Safety and Security

SUMMARY

This Section Includes:

Building Automation System (BAS), including controls for mechanical equipment to control temperature, humidity, ventilation, pressure, and other functions as indicated.
BAS Operator Interface System (OIS) including operator interface for monitoring and control of connected systems and equipment.
Refer to Drawings for Sequence of Operations and additional requirements related to this section.

Scope of Work:

The Mechanical Systems Controls Contractor (MSCC) shall provide and install all controls, sensors, wiring, control valves, dampers, electrical, and accessories as indicated and as necessary for a complete mechanical controls solution.
The MSCC shall complete systems integration of all new custom and packaged mechanical controls devices, and additional devices indicated in the project Drawings and Specifications, into the existing Owner centralized Johnson Controls BAS Operator Interface System (OIS) for the remote monitoring and control of the BAS including but not limited to BAS system point monitoring, developed system graphics, point trends, equipment schedules, and system alarm annunciation.
The MSCC shall complete field installation of devices, wiring, and integration into the central OIS as indicated in project Drawings and Specifications for Units provided with packaged controls by the unit manufacturer.
The MSCC shall complete integration of any auxiliary systems (i.e.. Laboratory Controls, Lighting Controls, Power Monitoring, Fire Alarm system, Security Systems, etc.) into the central OIS as indicated in the project Drawings and Specifications. MSCC shall review project Drawings and Specifications as necessary for any requirements and details regarding auxiliary systems integration.

DEFINITIONS

AE: Architect/Engineer.

Algorithm: A logical procedure for solving a recurrent mathematical problem. A prescribed set of well-defined rules or processes for solving a problem in a finite number of steps.

Analog: A continuously varying signal value, such as current, flow, pressure, or temperature.


BACnet Specific Definitions:

BACnet: Building Automation Control Network Protocol, ASHRAE 135. A communications protocol allowing devices to communicate data and services over a network.
BACnet Interoperability Building Blocks (BIBBs): BIBB defines a small portion of BACnet functionality that is needed to perform a particular task. BIBBs are combined to build the BACnet functional requirements for a device.
BACnet/IP: Defines and allows using a reserved UDP socket to transmit BACnet messages over IP networks. A BACnet/IP network is a collection of one or more IP subnetworks that share the same BACnet network number.
BACnet Testing Laboratories (BTL): Organization responsible for testing products for compliance with ASHRAE 135, operated under direction of BACnet International.
B-AWS: BACnet Advanced Operator Workstation
B-OWS: BACnet Operator Workstation
B-OD: BACnet Operator Display
B-BC: BACnet Building Controller
B-AAC: BACnet Advanced Application Controller
B-ASC: BACnet Application Specific Controller
B-LD: BACnet Lighting Device
B-SS: BACnet Smart Sensor
B-SA: BACnet Smart Actuator
B-RTR: BACnet Router
B-GW: BACnet Gateway
B-BBMD: BACnet Broadcast Management Device
B-GEN: BACnet General

BAS: Building Automation System.

Binary: Two-state signal where a high signal level represents "ON" or "OPEN" condition and a low signal level represents "OFF" or "CLOSED" condition. "Digital" is sometimes used interchangeably with "Binary" to indicate a two-state signal.

Controller: Generic term for any standalone, microprocessor-based, digital controller residing on a network, used for local or global control. Three types of controllers are indicated: network controllers, programmable application controllers, and application-specific controllers.

COV: Changes of value.

DDC: Direct Digital Control.

EEPROM: Electronically Erasable Programmable Read-Only Memory.

EPROM: Erasable Programmable Read-Only Memory.

E/P: Voltage to pneumatic.

Gateway: Bidirectional protocol translator that connects control systems that use different communication protocols.

IP: Internet Protocol.

I/P: Current to pneumatic.

IT: Information Technology.

LAN: Local Area Network.


LCC: Laboratory Controls Contractor.

LNS: LonWorks Network Services.

LON Specific Definitions:

FTT-10: Echelon Transmitter-Free Topology Transceiver.
LonMark International: Association comprising suppliers and installers of LonTalk products. Association provides guidelines for implementing LonTalk protocol to ensure interoperability through a standard or consistent implementation.
LonTalk: An open standard protocol developed by Echelon Corporation that uses a "Neuron Chip" for communication. LonTalk is a register trademark of Echelon.
LonWorks: Network technology developed by Echelon.
Node: Device that communicates using CTA-709.1-D protocol and that is connected to a CTA-709.1- D network.
Node Address: The logical address of a node on the network, consisting of a Domain number, Subnet number, and Node number. "Node number" portion of an address is a number assigned to device during installation, is unique within a subnet, and is not a factory-set unique Node ID.
Node ID: A unique 48-bit identifier assigned at factory to each CTA-709.1-D device. Sometimes called a "Neuron ID."
Program ID: An identifier (number) stored in a device (usually, EEPROM) that identifies node manufacturer, functionality of device (application and sequence), transceiver used, and intended device usage.
Standard Configuration Property Type (SCPT): Pronounced "skip-it." A standard format type maintained by LonMark for configuration properties.
Standard Network Variable Type (SNVT): Pronounced "snivet." A standard format type maintained by LonMark used to define data information transmitted and received by individual nodes. "SNVT" is used in two ways. It is an acronym for "Standard Network Variable Type" and is often used to indicate a network variable itself (i.e., it can mean "a network variable of a standard network variable type").
Subnet: Consists of a logical grouping of up to 127 nodes, where logical grouping is defined by node addressing. Each subnet is assigned a number, which is unique within a Domain. See "Node Address."
TP/FT-10: Free Topology Twisted Pair network defined by CTA-709.3 and is most common media type for a CTA-709.1-D control network.
TP/XF-1250: High-speed, 1.25 Mbps, twisted-pair, doubly terminated bus network defined by "LonMark Interoperability Guidelines" and typically used only to connect multiple TP/FT-10 networks.
User-Defined Configuration Property Type (UCPT): Pronounced "u-keep-it." A Configuration Property format type that is defined by device manufacturer.
User-Defined Network Variable Type (UNVT): Network variable format defined by device manufacturer. UNVTs create non-standard communications that other vendors' devices may not correctly interpret and may negatively impact system operation. UNVTs are not allowed.

Low Voltage: As defined in NFPA 70 for circuits and equipment operating at less than 50 V or for remote- control, signaling power-limited circuits.

Mobile Device: A data-enabled phone or tablet computer capable of connecting to a cellular data network and running a native control application or accessing a web interface.

Modbus TCP/IP: An open protocol for exchange of process data.

MSCC: Mechanical Systems Controls Contractor.

MSTP: Master/Slave Token Passing.

Network Controller: Digital controller, which supports a family of programmable application controllers and application-specific controllers, that communicates on peer-to-peer network for transmission of global data.


Network Repeater: Device that receives data packet from one network and rebroadcasts it to another network. No routing information is added to protocol.

OIS: Operator Interface System.

Peer to Peer: Networking architecture that treats all network stations as equal partners.

PICS: BACnet Protocol Implementation Conformance Statement.

RAM: Random access memory.

RF: Radio frequency.

Router: Device connecting two or more networks at network layer.

Server: Computer used to maintain system configuration, historical and programming database.

II.	SI: Systems Integrator.

TCP/IP: Transport control protocol/Internet protocol.

UC: Unitary Controller.

UPS: Uninterruptible power supply.

USB: Universal Serial Bus.

User Datagram Protocol (UDP): This protocol assumes that the IP is used as the underlying protocol.

VAV: Variable air volume.

SYSTEM DESCRIPTION

Demolition Work: The MSCC shall visit the job site prior to, and during, the demolition phase to clearly identify and protect control tubes, wires, and devices necessary to keep the remaining systems active during the project phasing. Post construction demolition relative to control infrastructure shall be coordinated by this contractor with the construction manager and demolition contractor. All obsolete control equipment shall be removed from the site, unless otherwise noted on the drawings. The MSCC shall be responsible to repair visible architectural finishes surrounding demolished materials as necessary to match existing. The MSCC shall be responsible to ensure that any demolition activities involving existing site Controls Systems, field device networks, or Operator Interface Systems do not impact or alter the operation or performance of any existing site Systems or Equipment intended to remain.

New Work: Provide all items, articles, materials, operations, or methods listed, mentioned, or scheduled on drawings and/or herein, including all labor, materials, equipment, and incidentals necessary and required to complete the installation of the controls for equipment as indicated on the drawings and herein described.


Provide a Building Automation System (BAS) incorporating Direct Digital Control (DDC), equipment monitoring, and control consisting of microcomputer based DCC Panels interfacing directly with sensors, actuators and environmental delivery systems (i.e., HVAC units, boilers, etc.); electric controls and mechanical devices for all items indicated on drawings, a primary communication network to allow data exchange from DDC panel to DDC panel; microcomputer based Unitary DDC Controllers (UCs) interfacing with sensors, actuators, and terminal equipment control devices; and a secondary communication network interfacing UCs to DDC panel network devices. The system shall be based on industry standard open protocols.

The Mechanical Systems Controls Contractor (MSCC) shall furnish and install a networked system of HVAC controls. The contractor shall incorporate direct digital control (DDC) for central plant engineering, building ventilation equipment, supplemental heating and cooling equipment and terminal units.
Provide networking to new DDC equipment using communication standards. System shall be capable of BACnet communication according to the most recent version of ASHRAE standard ANSI/ASHRAE 135 for interoperability with smart equipment and for the main IP communication trunk to the BAS server. The system shall not be limited to only standard protocols but shall also be able to integrate to a wide variety of third-party devices and applications via drivers and gateways.
Provide standalone controls where called for on the drawings or sequences.
The installation of the control system shall be performed under the direct supervision of the controls manufacturer with the shop drawings, flow diagrams, bill of materials, component designation, or identification number and sequence of operation all bearing the name of the manufacturer.
Furnish a complete distributed direct digital control system in accordance with this specification section. This includes all system controllers, logic controllers and all input/output devices. Items of work included are as follows:

Provide a submittal that meets the requirements below for approval.
Coordinate installation schedule with the mechanical contractor and general contractor.
Provide installation of all panels and devices unless otherwise stated.
Provide power for panels and control devices.
Provide 120VAC circuits, wiring, and raceway as necessary to power all controllers and controls components. Power shall be provided from available circuit(s) within the nearest available electric distribution panel(s).
Provide all low voltage control wiring and raceway for the DDC system.
Provide miscellaneous control wiring for HVAC and related systems regardless of voltage.
Provide engineering and technician labor to program and commission software for each system and operator interface. Submit commissioning reports for approval.
Participate in commissioning for all equipment that is integrated into the BAS (refer to commissioning sections of the equipment or systems in other parts of this specification).
Provide testing, demonstration and training as specified below.

SUBMITTALS

Qualification Data:

Systems Provider Qualification Data:

Resume of project manager assigned to Project.
Resumes of application engineering staff and technicians assigned to Project.
Descriptions of past projects completed, demonstrating required experience with projects of similar scope, size, and complexity.

Manufacturer's qualification data.


Product Data:

Include manufacturer's technical literature for each control device. Indicate dimensions, capacities, performance characteristics, electrical characteristics, finishes for materials, and installation and startup instructions for each type of product indicated.
Include ASHRAE BACnet Conformance documents for each DDC system component (panel, zone controller, field devices, and operator workstation) proposed including the following:

PICS Document
BACnet Testing Laboratories Product Listing
BACnet Testing Laboratories Conformance Certificate

Shop Drawings: Detail equipment assemblies and indicate dimensions, weights, loads, required clearances, method of field assembly, components, and location and size of each field connection.

Schematic flow diagrams showing fans, pumps, coils, dampers, valves, and control devices.
Wiring Diagrams: Power, signal, and control wiring. Differentiate between manufacturer-installed and field-installed wiring.
Details of control panel faces, including controls, instruments, and labeling.
Written description of sequence of operation.
Schedule of dampers including size, leakage, and flow characteristics.
Schedule of valves including leakage and flow characteristics.
Trunk cable schematic showing programmable control unit locations and trunk data conductors.
Listing of connected data points, including connected control unit and input device. Input/output point summary with recommended set points.
System graphics indicating monitored systems, data (connected and calculated) point addresses, and operator notations.
System configuration showing peripheral devices, batteries, power supplies, diagrams, modems, and interconnections.
Bill of materials to identify each control device.
A complete set of shop drawings shall be properly identified with the Engineer’s project number and title. Shop drawings shall be 11” x 17” size (minimum).
Show interface with Work under other Contracts. Clearly illustrate, identify and define all components, assemblies, subsystems, and systems; relationship, interface, function, action, setting accuracy, range, sequence of operation, normal and abnormal conditions.

Commissioning Reports: Indicate results of startup and testing commissioning requirements. Submit copies of checklists.

Maintenance Data: For equipment to include in the maintenance manuals specified in Division 01.

Warranties: Special warranties specified in this Section.

No work shall be executed until the final submittals are approved by the project AE.

Project Record Documents: Record actual locations of control components, including control units, thermostats, and sensors. Revise and submit Shop Drawings to reflect actual installation and operating sequences.

COORDINATION

Coordinate location of thermostats, humidistats, and other exposed control sensors with plans and room details prior to installation.

Coordinate with the Mechanical Contractor for equipment provided with packaged controls including but not limited to field installation, wiring, and configuration of any supporting devices as necessary, and to complete integration to packaged unit controllers where indicated.


Coordinate with any auxiliary systems contractors to complete integration of auxiliary systems (i.e. Laboratory Controls, Lighting Controls, Power Monitoring, Security, etc.) into the central site Operator Interface System.

Coordinate locations and requirements for IT Data connections with the Electrical/Technology Contractor.

ACCEPTABLE MECHANICAL SYSTEMS CONTROLS CONTRACTORS

Acceptable Mechanical Systems Controls Contractors, subject to compliance with requirements of this specification and the project Drawings. Substitutions are not acceptable:

Johnson Controls, Inc.

QUALITY ASSURANCE

Installer Qualifications: An experienced installer who is a certified installer of the automatic control system manufacturer for both installation and maintenance of units required for this Project, including a minimum of 2 years of documented experience with projects of similar scope and complexity.

Manufacturer Qualifications: A company experienced in manufacturing automatic temperature-control systems like those indicated for this Project and with a record of successful in-service performance, including a minimum of 5 years of documented experience.

Install all BAS components, devices, and wiring in compliance with NEC and all local electrical codes.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.

Comply with NFPA 90A, "Installation of Air Conditioning and Ventilation Systems."

Comply with ASHRAE 135 for DDC system control components.

DELIVERY, STORAGE AND HANDLING

In strict compliance with the manufacturer’s written instructions and recommendations, materials shall be provided to ensure that all equipment and components are completely protected from damage, dirt, or weather during shipping, storage, prior to installation, and after installation for the duration of the construction activities.

Factory-Mounted Components: Where control devices specified in this Section are indicated to be factory mounted on equipment, arrange for shipping of control devices to unit manufacturer.

WARRANTY

Contractor guarantees that this installation is free from defects and agrees to replace or repair, free of any charge to the satisfaction of the Owner's Representative any part of this installation including all components, parts and assemblies of the System which may fail within a period of one (1) year after final acceptance, provided that such failure is due to defects in the materials or workmanship or due to a failure to follow the specifications and drawings. The Contractor shall file with the Owner all guarantees from the equipment manufacturers and what operating conditions and performance capacities they are based on.

The Contractor shall initiate the warranty period by formally transmitting to the Owner commencement notification of the period for the system and devices accepted.


PART 2 - PRODUCTS

MANUFACTURERS

Available Manufacturers of DDC Controllers and accessories, subject to compliance with requirements of this specification and the project Drawings:

Johnson Controls, Inc.

GENERAL

The MSCC shall provide a complete mechanical controls system including but not limited to programming, DDC controllers, software, sensors, transmitters, control valves, dampers, power supplies and wiring, network, gateways, routers, and all other devices required for a complete system.

The MSCC shall update the existing Owner Johnson Controls BAS Operator Interface System (OIS) as necessary to facilitate remote monitoring and control of mechanical controls systems including but not limited to developed system graphics, point monitoring, point commanding, point trending, equipment operation schedule management, and system alarm configuration and annunciation. The MSCC shall provide a BACnet IP and/or MSTP field/floor level network or networks and shall connect all field devices to a BACnet B-BC controller or controllers. The B-BC controller(s) shall communicate with the BAS OIS server via the Owner’s IP network.

The system shall be modular in nature and shall permit expansion of both capacity and functionality through the addition of sensors, actuators, DDC Controllers, expansion modules, and operator devices.

System network architecture shall be completed such that each BAS controller shall operate independently by performing its own specified control, I/O, and data collection. The failure of any single component or network connection shall not interrupt the execution of control strategies at other operational devices.

Systems requiring multiple controllers (i.e. large chilled water plants) shall not utilize the Owner IP network for communication between common system controllers.

All controllers within a building shall be able to access any data from, or send control commands directly to, any other DDC controller or combination of controllers in the same building without dependence upon a central processing device (peer-to-peer).

All connected devices and systems must meet minimum Owner IT security requirements. The MSCC is responsible for remediation of any network security vulnerabilities identified by the Owner’s IT department during the construction period and up to 1 year after project substantial completion.

All provided controls devices and systems shall be fully serviceable by Owner service technicians. The MSCC shall provide any applicable software tools, programs, and databases to the Owner service team as necessary to allow the Owner to self-perform full service and operation.

OPERATOR INTERFACE SYSTEM

General:

The MSCC shall complete systems integration of all new controls into the existing Owner centralized Johnson Controls BAS Operator Interface System (OIS) to facilitate remote monitoring and control of mechanical controls system including but not limited to developed system graphics, point monitoring, point commanding, point trending, equipment operation schedule management, and system alarm configuration and annunciation. MSCC shall upgrade existing OIS as necessary to facilitate systems integration.The MSCC shall review site network security requirements with the Owner’s designated IT Support contact person and shall provide network security software and hardware components as necessary to meet site security requirements. Additionally, the MSCC shall


provide network security software and hardware components as necessary to properly secure the BAS network and devices from other LAN connected devices.

Systems Integration: The MSCC shall complete integration of all new mechanical controls devices and devices indicated in the project Drawings and Specifications into the common central OIS, including but not limited to Mechanical Systems Controls, Laboratory Controls, Lighting Controls, Power Monitoring, Fire Alarm System, and Security Systems.

Points: Available points from connected field devices shall be integrated into the central OIS as follows:

Mechanical Infrastructure Systems: Integrate all available points
Mechanical Terminal Equipment and Packaged Equipment Controllers: Integrate all physical device input and output points, as well as system virtual setpoints and other control points as necessary to enable appropriate equipment operation and monitoring by central system operators. All available system points are not required for integration.

Graphics: Graphics shall be created and organized to allow a system operator to fully navigate system graphics via graphic buttons. Graphics shall include the following:

Homepage including a map view of and click link buttons to all Owner sites connected to OIS.
Homepage for each building including building photograph and click button links to all connected central building equipment, or equipment summary pages, and links to building floorplan graphics.
Graphics shall include uploaded building key plan style floorplans for all building floors including room numbers. Floorplan graphics shall include key information (i.e.. room temperature) from and click button links to terminal equipment associated with each room.
Do not display extraneous points (not pertinent) on viewable graphics or display screens.
Written sequence of operation shall be included and shall be click linked to the associated equipment or system graphic for reference.
For each building, include a comprehensive network architecture riser diagram including all connected devices for the site and showing connection to the central OIS server. Diagram shall indicate the active connectivity status of each connected device.
All control contractor as built documents and product cut sheets shall be converted into .pdf files and made available through a link on the OIS graphics.
Data to be displayed within a unique graphic shall be assignable regardless of physical hardware address, communication channel or point type. Graphics shall be on-line programmable and under password access control. Points shall be assignable to multiple graphics where necessary to facilitate operator understanding of system operation and where specified. Graphics shall also contain calculated or "software" points. Each physical point and each point assigned to a graphic shall be assigned an English descriptor for use in reports.
Points shall be displayed with dynamic data provided by the system with appropriate text descriptor, status or value, and engineering unit. Coloration shall be used to designate alarm states, and status including point connectivity and override status. Coloration shall be variable for each class of points, as chosen by the Owner.
Graphics shall include direct links to applicable system trend reports and views.
An on-line "help" utility shall be provided to facilitate operator training and understanding. The "help" utility shall contain text and graphics to clarify system operation. At a minimum, help shall be available for every menu item and dialogue box.

Trends: System point trends shall be configured for connected systems as follows:

Central Mechanical Equipment: Include trending for all main system points such as temperature, pressure, flow, valve command, damper command, setpoints, motor command and status, etc. Trends shall be change of value (COV) based including a maximum 1 hour time interval between recorded point values.


Terminal Mechanical Equipment: Include trending for current room temperature, any unique terminal monitoring points such as carbon monoxide, carbon dioxide, etc., and any other critical terminal monitoring points as necessary.
Auxiliary Systems: Include minimum baseline trending of key system operational and monitoring points.

Alarms: Configure system alarms for monitoring of all key operational parameters of all central mechanical systems and auxiliary systems, and terminal equipment monitoring points as necessary. Several examples of required system alarm points are included below:

Fan or pump motor status does not match enable command for 10 seconds
Boiler or chiller status does not match enable command for 10 seconds
Equipment general alarm point has changed state to alarm status
Air Handling Unit freezestat has tripped
Air Handling Unit discharge air temperature is +/-5°F of setpoint during occupied mode
Air Handling Unit end of duct static pressure is +/-0.5” WC of setpoint during occupied mode
Air Handling Unit return air relative humidity is >70%RH during occupied mode
Hydronic system liquid temperature is +/-5°F of setpoint when the system is enabled
Hydronic system pressure is +/-5 psi of setpoint when the system is enabled
Space/room temperature is <50°F or >90°F
Area lighting status does not match enable command for 10 seconds

DDC CONTROLLERS AND ASSOCIATED COMPONENTS

DDC Controllers:

All BAS controllers shall use the latest version of ANSI/ASHRAE Standard 135 BACnet standard for communications, have passed BACnet Testing Laboratories (BTL) certification and be listed as compliant with UL916 Standard for Energy Management Equipment. BAS controllers used in smoke control applications must also be listed as compliant with UL864 Standard for Control Units and Accessories for Fire Alarm Systems.
All controllers shall be listed by BTL as conforming to the required standard device profile and support all of the minimum required BACnet Interoperability Building Blocks (BIBBs) associated with this device profile.
BAS controller types shall be one of three types, a BACnet Building Controller (B-BC), a BACnet Advanced Application Specific Controller (B-AAC) or a BACnet Application Specific Controllers (B- ASC).

Building Controllers (B-BC) shall be used for all major mechanical equipment and/or systems (i.e. chilled water, heating hot water, large AHU’s, etc.).
Advanced Application Specific Controllers (B-AAC) shall be used, as an extension of a B- BC’s performance and capacity, for control of all medium and small mechanical systems and/or terminal equipment.
Application Specific Controllers (B-ASC) shall only be allowed to be used on terminal equipment including VAV boxes, FCU’s, etc.

BACnet Building Controller (B-BC):

Provide controllers conforming to the latest version of ANSI/ASHRAE 135 BACnet Building Controller (B-BC) standard device profile and support all of the minimum required BACnet Interoperability Building Blocks (BIBBs) associated with this device profile.
Controllers shall support Internet Protocol (IP) for communications to other BC’s and the OIS and MS/TP communication to B-AAC’s and B-ASC’s.


Controllers shall have a 32 bit processor with an EEPROM, flash driven operating system. They shall be multi-tasking, multi-user, real-time digital control processors and permit I/O expansion for control / monitoring of up to 48 I/O. Controller size shall be sufficient to fully meet the requirements of this specification. Controllers shall be fully programmable while supporting standard energy management functions, including but not limited to:

Alarm detection and reporting
Automatic Daylight Saving Time switchover
Calendar-based scheduling
Closed loop PID control
Duty cycling
Economizer control
Equipment scheduling, optimization and sequencing
Event scheduling
Historical trend collection
Holiday scheduling
Logical programming
Reset schedules
Night setback control
Peak Demand Limiting (PDL)
Start-Stop Time Optimization (SSTO)
Temperature-compensated duty cycling
Temporary schedule override

Provide controller with integral power switch. If an integral switch is not provided by the manufacturer, the MSCC shall provide a separate dedicated transformer and switch within each enclosure for each controller present.
The operator shall have the ability to manually override automatic or centrally executed commands at the Building Controller via local, point discrete, hand/off/auto operator override switches for digital control type points and gradual switches for analog control type points. These override switches shall be operable whether the panel processor is operational or not.
Controllers shall provide local LED status indication for power, communications, status and each digital output for constant, up-to-date verification of all point conditions without the need for an operator I/O device.
All points associated with a given mechanical system (i.e., an air handling unit) will be controlled from a single Building Controller or point expansion panel(s) from the respective master. All expansion modules shall be located in the building controller enclosure or an attached enclosure. No points from a given mechanical system may be distributed among multiple panels - points must be run back to a single Building Controller dedicated to that mechanical system. Multiple mechanical systems shall be allowed on a single controller. Closed-loop control must never depend upon network communications. All inputs, program sequences, and outputs for any single BAS control loop shall reside in the same Building Controller.
A variety of historical data collection utilities shall be provided for manual or automatic sampling, storing and displaying system point data.

Building Controllers shall store point history data for selected analog and digital inputs and outputs:

Building Controllers shall also provide high resolution sampling capability for verification of control loop performance. Operator-initiated automatic and manual loop tuning algorithms shall be provided for operator-selected PID control. Provide capability to view or print trend and tuning reports.

Loop tuning shall be capable of being initiated either locally at the Building Controller or from a network workstation. For all loop tuning functions, access shall be limited to authorized personnel through password protection.


Provide controllers that, upon full system power recovery, all clocks shall be automatically synchronized, and all controlled equipment shall be automatically re-started based on correct clock time and sequence of operation.
Provide additional controllers or I/O modules if necessary, in each BAS panel so that each panel has at least 20% spare universal I/O capacity for connection of future points. Provide all processors, power supplies, and communication controllers so that the implementation of adding a point to the spare point location only requires the addition of the appropriate expansion modules, sensors/actuators and/or field wiring/tubing.
Controllers shall provide at least one data communication port for operation of operator I/O devices such as portable laptop operator's terminals. Controllers shall allow temporary use of portable devices without interrupting the normal operation of permanently connected printers or terminals. A USB port shall alternatively be available to support local HMI tools connection.
Field bus adaptors may be used, as an extension of the B-BC, to facilitate communication between the B-BC and remote field devices (sensors, actuators). Adaptors shall be microprocessor based and utilize advanced diagnostics and configuration. Adaptor shall be housed in panel or junction box enclosure.
Any provided JACE controllers shall be by Tridium Vykon and shall be fully open for Owner use and configuration without the need for any proprietary software or licenses.

BACnet Advanced Application Specific Controller (B-AAC):

Provide controllers conforming to the latest version of ANSI/ASHRAE 135 BACnet Advanced Application Specific Controller (B-AAC) standard device profile and support all of the minimum required BACnet Interoperability Building Blocks (BIBBs) associated with this device profile.
Controllers shall support MS/TP communication to B-BC’s and other B-AAC’s and B-ASC’s. Also acceptable are B-AAC controllers that support Internet Protocol (IP) for communications to other BC’s/ AAC’s and the OIS and MS/TP communication to B-AAC’s/ ASC’s.
Controller shall be a microprocessor-based, 32 bit, multi-tasking, real-time digital control processor capable of stand-alone operation for medium sized mechanical systems and/ or control of roof-top units, VAV terminal units, CAV terminal units, dual-duct terminal units, fan- coil units, heat pump units.

If the hardware point requirements of any medium-sized system should exceed the I/O configuration of available B-AAC offerings then a B-BC must be used. Control of one piece of mechanical equipment may not be performed by more than one controller.

Controllers shall be peer-to-peer devices with hand/off/auto switches for each digital output. Switch position shall be supervised in order to inform the system that automatic control has been overridden. Switches will only be required for non-terminal applications (not required for VAVs, CAV’s and other above terminal devices). All inputs and outputs shall be of the universal type, allowing for additional system flexibility.
Each controller shall support its own real-time operating system. Controllers without real-time clock functionality will only be permitted for use on terminal or unitary equipment such as VAV boxes, fan coil units and auxiliary monitoring and control.
Provide each controller with sufficient memory to accommodate point databases and operating programs. All databases and programs shall be stored in non-volatile EEPROM. The controllers shall be able to return to full normal operation without user intervention after a power failure of unlimited duration.
Controllers must be fully programmable. All programs shall be field-customized to meet the user's exact control strategy requirements. Controllers utilizing pre-packaged or canned programs shall not be acceptable.
All points used for a single mechanical system shall be connected to the same B-AAC. Points used for control loop reset based on outside air, or space/zone temperature, or extremely remote differential pressure sensors on slow acting control loops are exempt from this requirement.


Provide spare additional I/O such that future use of spare capacity shall require providing only the field device, field wiring, point database definition and operational sequence programming changes as required. Additional point modules may be required to implement use of these spare points.

Provide at least one (1) spare universal input and one (1) spare universal output or 15% spare I/O of the total capacity of each B-AAC whichever is greater.
If B-AAC I/O is not universal then provide at least one (1) spare analog input, one (1) spare digital input, one (1) spare analog output and one (1) spare digital output or 15% spare I/O of the total capacity for each point type of each B-AAC whichever is greater.

BACnet Application Specific Controller (B-ASC):

Provide controllers conforming to the latest version of ANSI/ ASHRAE 135 BACnet Application Specific Controller (B-ASC) standard device profile and support all of the minimum required BACnet Interoperability Building Blocks (BIBBs) associated with this device profile.
Controllers shall support MS/TP communication to B-BC’s, B-AAC’s and other B-ASC’s.
Controller shall be a microprocessor-based, 32 bit, multi-tasking, real-time digital control processor capable of stand-alone operation for control of mechanical terminal units, i.e. VAV terminal units, CAV terminal units, air terminal units, dual-duct terminal units, fan-coil units, heat pump units and roof-top units.
Each controller shall be capable of sharing point information with other B-BC, B-AAC, or B- ASC on a peer-to-peer basis via the BACnet network.
Controllers shall include all point inputs and outputs necessary to perform the specified control sequences. All inputs and outputs shall be of the universal type (outputs may be utilized either as modulating or two-state). Analog outputs shall be industry standard signals such as 24V floating control and 0-10VDC allowing for interface to a variety of modulating actuators.
Provide each controller with sufficient memory to accommodate point databases and operating and application programs. All databases and programs shall be stored in non- volatile EEPROM. The controllers shall be able to return to full normal operation without user intervention after a power failure of unlimited duration.
Each controller shall perform its primary control function independent of other BAS controller communications, or if communication is interrupted. Reversion to a fail-safe mode of operation during network interruption is not acceptable. Controller shall receive its real-time data from the Building Controller time clock to ensure network continuity.
Each controller shall include algorithms incorporating proportional, integral and derivative (PID) values for all applications. All PID values and biases shall be field-adjustable by the user via operator terminals.
Controllers shall provide diagnostic LEDs for power, communications and processor status.
The controller shall continually check the status of its processor and memory circuits
All points used for a single mechanical terminal unit shall be connected to a dedicated B-ASC. Points used for control loop reset based on outside air, or space/zone temperature, or extremely remote differential pressure sensors on slow acting control loops are exempt from this requirement.
Controllers shall perform and manage historical data collection. Minimum sampling time shall be configurable with a minimum sample rate of once per second. Controller shall store point history files for all analog and binary I/O’s.

Controllers used for air terminal units (VAV’s, CAV’s, dual-duct mixing boxes):

Provide electronic damper operators compatible with the controller and the air terminal units provided. Actuator shall utilize a brushless DC operator, min 35 in-lbs. of torque, floating control (unless noted otherwise).
Controllers shall have an internal differential pressure transducer(s) capable of utilizing the total and static pressure signals from the air terminal unit's velocity sensor. Transducer shall be capable of 5% accuracy throughout its range of 0-1”wc. Associated velocity sensor shall be furnished by air terminal unit manufacturer.


Each controller shall have electronic outputs compatible with the electronically operated air terminal unit tempering coil control valve and perimeter radiation control valve where applicable.
Provide a discharge air sensor, mounted on the discharge of the terminal box reheat coil and/ or the outlet of dual duct mixing boxes, interfaced with the controller.
Each controller shall include provisions for automatic calibration of the differential pressure transducer in order to maintain stable control and prevent drift over time. The method of stroking the terminal unit damper to a 0% position shall not be permitted should the controlled space(s) require constant pressurization that would be compromised if the controller would require closing the VAV box damper. MSCC shall provide alternate controllers, programming and/or auxiliary devices (i.e. an ‘auto-zero’ auxiliary device(s) which functions to temporarily disengage the transducer from the air velocity sensor so that a 0 cfm air volume reading is forced without changing the damper position) when serving these spaces to prevent negatively affecting room pressurization.
If coordinated with mechanical contractor, controllers shall be furnished to the unit manufacturer for factory mounting; otherwise, controls shall be field installed.
MSCC shall provide controllers with metal enclosure, complete with conduit knockouts.

Provide and fully implement the following application function (algorithms) in the BAS Panel. The following functions shall be operator assignable to each BAS panel.

Time and Calendar based Scheduled Operation
Automatic daylight savings time switchover
Optimum Start/Stop
Night Cycle Program
Night Purge Program
Reset Program for Set point Adjustment
Ventilation (Economizer) Program
Analog and Binary
Energy Calculations
Software Interlock
Trouble Diagnosis
Direct digital control loops for temperature control functions

Panel Enclosures:

Unitized cabinet with suitable brackets for wall or floor mounting, located adjacent to each system under automatic control. Enclosures shall not be mounted directly on HVAC equipment such as air handling unit housings. Provide common keying for all panels.

Fabricate panels of 0.06 inch thick, furniture-quality steel, or extruded-aluminum alloy, totally enclosed, with hinged doors and keyed lock and with manufacturer's standard shop-painted finish.

Networking Devices:

BACnet IP Routers:

BACnet router between MS/TP and B/IP (BACnet over IP) as well as a BBMD (BACnet Broadcast Management Device) for transportation of BACnet broadcasts over an IP network with several subnets.
Router shall comply with latest version of ASHRAE Standard 135 for communications.
Routers shall be UL864 listed when connected to BACnet MS/TP network segments that contain UL864 listed devices being used in a smoke control application.
Device shall be capable of routing BACnet packets over layer 3 IP network and shall support both the router and BACnet Broadcast Management Device (BBMD) networking options. BBMD shall support registrations by Foreign Devices.


24 VAC power supply required for router(s) shall be provided by the MSCC.
Device shall be password protected with customizable password and security settings.

Power Supplies:

Power to controllers and associated controlled devices shall be 24 VAC, provided by the MSCC. Unless otherwise noted, power source (i.e. normal vs. emergency power) shall match that of the equipment being controlled.
Provide each DDC panel with a line filter, surge suppressor, electrical disconnect, control fuse, and control transformer. All sized and provided by the MSCC.
Provide fully enclosed power supplies located inside control enclosures with external 24 Vac terminals, on/off control, equipment overcurrent protection, power indication, high/low voltage separation, and convenience 120VAC outlets.
Provide insulated, modular, feed-through, clamp-style terminal blocks suitable for rail-mounting with end plates and partitions for the termination of all field wiring in control enclosures. Field wiring to equipment with integral terminals and/or unitary equipment (i.e., VAV’s, EF’s, etc.) shall not be required to have terminal blocks.
Provide a minimum of 72 battery backup hours for complete system RAM memory and clock, with automatic battery charger. The backup power source shall have sufficient capacity to maintain volatile memory in event of an AC power failure.

ACTUATORS AND OPERATORS

Electric Motors: Size to operate with sufficient reserve power to provide smooth modulating action or two- position action as indicated.

Permanent Split-Capacitor or Shaded-Pole Type: Gear trains completely oil immersed and sealed. Equip spring-return motors with integral spiral-spring mechanism in housings designed for easy removal for service or adjustment of limit switches, auxiliary switches, or feedback potentiometer.
Non-spring Return Motors for Valves Larger than NPS 2-1/2: Size for running torque of 150 in. x lbf and breakaway torque of 300 in. x lbf.
Spring-Return Motors for Valves Larger than NPS 2-1/2: Size for running and breakaway torque of 150 in. x lbf.
Non-spring Return Motors for Dampers Larger than 25 Sq. Ft.: Size for running torque of 150 in. x lbf and breakaway torque of 300 in. x lbf.
Spring-Return Motors for Dampers Larger than 25 Sq. Ft.: Size for running and breakaway torque of 150 in. x lbf.

Electronic Damper or Large-Valve Actuators: Direct-coupled type designed for minimum 60,000 full-stroke cycles at rated torque.

Valves: Size for torque required for valve close-off at maximum pump differential pressure.
Dampers: Size for running torque calculated as follows:

Parallel-Blade Damper with Edge Seals: 7 inch pounds/sq. ft. of damper.
Opposed-Blade Damper with Edge Seals: 5 inch pounds/sq. ft. of damper.
Parallel-Blade Damper without Edge Seals: 4 inch pounds/sq. ft of damper.
Opposed-Blade Damper without Edge Seals: 3 inch pounds/sq. ft. of damper.
Dampers with 2 to 3 Inches wg of Pressure Drop or Face Velocities of 1,000 to 2,500 FPM: Multiply the minimum full-stroke cycles above by 1.5.
Dampers with 3 to 4 Inches wg of Pressure Drop or Face Velocities of 2,500 to 3,000 FPM: Multiply the minimum full-stroke cycles above by 2.0.

Coupling: V-bolt and V-shaped, toothed cradle.
Overload Protection: Electronic overload or digital rotation-sensing circuitry.
Fail-Safe Operation: Mechanical, spring-return mechanism. Provide external, manual gear release on non-spring-return actuators.
Temperature Rating: Minus 22 to plus 122 deg F.


Temperature Rating (Smoke Dampers): Minus 22 to plus 250 deg F.
Run Time: Maximum 90 seconds
Fast Acting Actuator Run Time: Maximum 10 seconds

CONTROL VALVES

Valves shall be provided according to the details of this section, and in compliance with the related specification section “Valves”.

Valves shall be factory fabricated of type, body material, and pressure class based on maximum pressure and temperature rating of piping system, unless otherwise indicated.

Valves shall be sized based on indicated system design flowrates, pressures, and temperatures.

Valves and actuators shall be selected with suitable close-off pressures for the application.

Unless indicated otherwise, valve bodies NPS 2 inches and smaller shall be bronze with screwed end connections. Valve bodies NPS 2-1/2 inches and larger shall be cast iron with flanged end connections.

Manufacturer: Unless noted otherwise, valves shall be Belimo, Honeywell, Johnson, Siemens, or approved equal.

Ball Valves (Water):

Fluid: Chilled or hot water (up to 50% glycol)
Pressure rating: 125 psi water
Temperature rating: 250°F water
Materials:

Valve body: Bronze
Seat: PTFE
Seals: EPDM
Ball: Nickel or chrome plated brass

Sizing: 5 psig maximum pressure drop at design flow rate.
Modulating valve flow characteristics: Two-way valves shall have equal percentage characteristics; three-way valves shall have linear characteristics.

Globe Valves (Water):

Fluid: Chilled or hot water (up to 50% glycol) or steam
Pressure rating: 125 psi
Temperature rating: 250°F (water), 338°F (steam)
Materials:

Valve body: Bronze (2 inch and smaller), cast iron (2-1/2” and larger)
Seat: Stainless steel, Bronze (water 2 inch and smaller)
Seals: EPDM

Sizing: 5 psig maximum pressure drop at design flow rate.
Modulating valve flow characteristics: Two-way valves shall have equal percentage characteristics; three-way hydronic valves shall have linear characteristics.

Resilient Seated Butterfly Valves:

Fluid: Chilled or hot water (up to 50% glycol)
Pressure rating: 125 psi


Temperature rating: 250°F
Rangeability: Minimum 10:1
Materials:

Valve body: Ductile iron, full lug
Disc: Stainless steel
Shaft: Stainless steel
Seat: EPDM
Seals: EPDM

Sizing: 5 psig maximum pressure drop at design flow rate.

High Performance Butterfly Valves (Water):

Fluid: Chilled or hot water (up to 50% glycol)
Pressure rating: 125 psi
Temperature rating: 250°F (water)
Rangeability: Minimum 100:1
Materials:

Valve body: Carbon steel, full lug
Disc: 316 stainless steel
Shaft: Stainless steel
Seat: RTFE
Seals: TFE

Sizing: 5 psig maximum pressure drop at design flow rate.

Self-Contained Thermostatic Radiator Control Valve:

Fluid: Hot water (up to 50% glycol) or steam
Pressure rating: 125 psi
Temperature rating: 250°F
Valve shall be selected and sized accordingly for the applicable Hot Water (including applicable % glycol mixture) or Steam system application.
Valve body shall include packing gland assembly that is replaceable while the system is in operation.
Valve shall be provided with integral thermostatic operator including an ambient air temperature sensor and space temperature setpoint adjustment dial capable with a setpoint range of at least 60 deg F to 85 deg F.
Contractor shall review the application and shall provide valve mounted operator and dial or remote mounted dial and sensor with capillary tube as necessary for proper temperature control and user temperature adjustment access.
Manufacturer: Danfoss (or approved equal)

Control Valve Systems Application:

Hydronic heating or chilled water:

2 position valves:

2 inch and smaller: Ball valve
2-1/2 inch and larger: Resilient seated butterfly valve


Modulating valves:

2 inch and smaller: Ball valve
1 inch to 6 inch: Globe valve
4 inch and larger: High performance butterfly valve


CONTROL DAMPERS

Dampers: AMCA-rated, airfoil type parallel and opposed-blade design by an ISO 9001 accredited manufacturer; 13 gauge minimum, galvanized-steel frames; damper blades shall not be less than 16 gauge galvanized steel or aluminum with maximum blade size of 8 inches wide and 48 inches long.

Unless otherwise noted, dampers intended for two position operation shall be parallel blade, and dampers intended for modulating control shall be opposed blade.
Face and bypass dampers shall be sized to pass 100% of the associated unit rated airflow.
Provide required drive axles, linkage, jackshafts, and accessories for proper damper operation. All linkages shall be located outside of the airstream.
Damper blades, frames, linkages, jackshafts and other parts of the damper actuation system shall not distort or rack during operation.
Dampers shall close tightly, and operate in a smooth, hesitation and slack-free manner over the entire range of travel, at the maximum air pressure and velocity at the mounting location.
Multiple section dampers shall operate in unison section-to-section.
Dampers shall include blade and edge seals as necessary to achieve maximum leakage of 4 CFM per sq. ft. of damper area at 1.0” WC pressure.
Operating Temperature Range: From minus 40 to plus 200 deg F.
Static Pressure Rating: Shall be selected to withstand the maximum pressure to be encountered upon closure at the installation location, but not less than 4.0” WC.
Dampers shall be supported by properly reinforcing the ductwork at damper locations to carry the weight of the dampers, or shall be supported independent of ductwork, from the structure or floor as conditions at the site dictate. Both sides of damper frame shall be caulked.
Dampers which will be exposed directly to weather shall have stainless steel axles, bearings, bushings, and fittings. Dampers which open directly to outdoors from a room such as mechanical or electrical room ventilation, shall include 1" of 1-1/2 lb. density insulation sandwiched in 16 gauge zinc coated steel blades. Bearings shall be oilite bronze.
Manufacturers: Dampers shall be Ruskin, Vent Products, or approved equal. Use insulated dampers as indicated on the drawings.

TEMPERATURE AND HUMIDITY INSTRUMENTS

Temperature Sensors:

Resistance Temperature Detectors (RTD): Platinum.

Single point duct mounted RTD shall be rigid bulb type, with probe length selected accordingly for measurement near center of the duct cross sectional area
Averaging point duct mounted RTD sensor probe(s) shall be selected to appropriately cover the full duct/coil cross sectional area at the location of installation
Outside air RTD shall have sun shield to minimize solar effects and shall be mounted to minimize building outside air film effects
Immersion Type - shall be suitable for immersion into fluids in pipes with separable well and heat transfer compound, which shall be compatible with the sensors
Space temperature with a range of 55 to 95 degF, plus or minus 0.5 degF resolution, for conditioned space. Space temperature sensors installed at building exterior entrances shall include temperature sensing down to 20 degF for freeze risk monitoring.
Duct temperature with a range of 20 to 120 degF, plus or minus 0.5 degF resolution
Outside Air (OA) temperature with a range of minus 40 to plus 130 degF, plus or minus 2 degF resolution


Liquid immersion temperature sensors shall include probe with SS well, and weather tight enclosure. Sensors shall include a calibrated span of 20 to 120 degF or 30 to 250 degF for heating applications.

Sensors installed in wet service locations (i.e. natatorium, piping tunnels, etc.) shall be waterproof and shall be resistant to chlorine and other cleaning agents. Sensors shall have rust proof and waterproof covers.

Low-Limit Temperature Protection (Freeze-Stat):

Freeze detection controller shall open a switch (auxiliary contact for BAS alarm indication) in series with fan starter holding coil when temperature falls to controller setpoint. Controller shall be equipped with a minimum of 20 feet of copper capillary tube, which shall be placed to the downstream face of the protected coil. Controller shall be manually reset and shall open the circuit when any 12" length of the capillary reaches setting temperature. Install capillary in a horizontal pattern only. Use multiple detectors as required, do not exceed the manufacturer’s maximum coverage area. Use one thermostat for every 20 sq. ft. of coil surface. Install freezestat on face and bypass coils precisely per the face and bypass manufacturer's instructions. The capillary tube shall cover only one vertical section of coil and shall not extend across any bypass portion.

Humidity Sensors:

Humidity sensor shall use a thin film capacitive sensing element to measure the relative humidity (RH) over a range of 0% to 100% RH. Accuracy shall be +/-2% RH.
Humidity transmitters shall be suitable for one or more of the following mounting methods:

Room Type: Shall be suitable for wall mounting with enclosure where located in a finished space.
Insertion Type: Shall be suitable for insertion into air ducts at any angle and shall have a minimum insertion of 6 inches.

Sensors installed in wet service locations (i.e. natatorium, piping tunnels, etc.) shall be waterproof and shall be resistant to chlorine and other cleaning agents. Sensors shall have rust proof and waterproof covers.

Thermostat:

DDC Thermostat: Thermostat for connection to DDC controllers.

Space temperature sensor with a range of 55 to 95 degF, plus or minus 0.5 degF resolution. Thermostats installed at building exterior entrances shall include temperature sensing down to 20 degF for freeze risk monitoring.
Digital temperature display
Temperature setpoint adjustment
Override button
Provide with auxiliary communications port to allow remote connection to DDC controllers.
Thermostat shall be provided with additional options and features as necessary to accommodate functions detailed in the project drawings.

Combination Thermostat and Fan Switches: Line-voltage thermostat with two-position, push-button or lever-operated fan switch. These line voltage thermostats control heating, cooling or year round air conditioning units in commercial, industrial or residential installations. Typical uses are for unit heaters, fan coils, blast coils, refrigerated storage room, electric heat, duct furnaces, greenhouses, etc.

Concealed auto-off-fan selector switch
Thermostat shall be placed where air circulates around it freely


Never install the thermostat on or near an outside wall
Keep the thermostat away from windows and doors
Do not locate the thermostat away from windows and doors
Do not locate the thermostat too close to a strong light or any other false source of heat such as direct sunlight, steam lines, etc.
Mount the thermostat on a post or partitioning wall, but make sure that there are no pipes or ductwork in that wall or in the other side of the wall
Mount in a vertical position

Electric solid-state, microcomputer-based room thermostat.

Automatic switching from heating to cooling
Preferential rate control to minimize overshoot and deviation from set point
Set up for four separate temperatures per day
Instant override of set point for continuous or timed period from 1 hour to 31 days
Short-cycle protection
Programming based on [weekdays, Saturdays and Sundays] [every day of week]
Selection features include deg F or deg C display, 12- or 24-hour clock, keyboard disable, remote sensor, fan on-auto
Battery replacement without program loss
Thermostat display features include the following:

Time of day
Actual room temperature
Programmed temperature
Programmed time
Duration of timed override
Day of week
System mode indications include "heating," "off," "fan auto," and "fan on"

Low-Voltage, On-Off Thermostats: NEMA DC 3, 24-V, bimetal-operated, mercury-switch type, with adjustable or fixed anticipation heater.
Line-Voltage, On-Off Thermostats: Bimetal-actuated, open contact or bellows-actuated, enclosed, snap-switch type, or equivalent solid-state type, with heat anticipator, integral manual on-off-auto selector switch.

Equip thermostats, which control electric heating loads directly, with off position on dial wired to break ungrounded conductors.

Dead Band: Maximum 2 deg F.

Immersion Thermostat: Remote-bulb or bimetal rod-and-tube type, proportioning action with adjustable throttling range and adjustable set point.
Airstream Thermostats: Two-pipe, fully proportional, single-temperature type, with adjustable set point in middle of range and adjustable throttling range, plug-in test fitting or permanent pressure gage, remote bulb, bimetal rod and tube, or averaging element.
Unless otherwise noted, thermostats and space sensors shall not be located on exterior walls. When installation on exterior walls is required, devices shall be provided with insulated mounting bases.

Outside air sensors shall be installed away from exhaust or relief vents, shall not be installed in an outside air intake, and shall generally be located to provide the best possible sensing of actual outside air conditions, free from influence from the building or operational activities. Sensors shall be installed on a North exterior building wall or an otherwise continuously, year-round shaded location. Outside air temperature sensor shall be provided with a sun shield.


GAS DETECTION INSTRUMENTS AND SYSTEMS

Carbon Dioxide Sensors:

Single detectors, using solid-state infrared sensors, suitable over a temperature range of 32 to 120 deg F, calibrated for 0 to 2 percent, with continuous or averaged reading, 4 to 20 mA output.
Manufacturer: ACI, Telaire, Vaisala, Veris

FLOW INSTRUMENTS

Airflow:

Duct Mounted Airflow Measuring Station:

Provide where indicated, airflow measuring station(s) capable of continuously monitoring the air volume capacities in which they serve.
Individual airflow traverse probes are not acceptable.
Station shall not be provided with integral air straightener, unless required by ductwork location. If installed ductwork cannot facilitate manufacturer recommended straight duct lengths without straightener, Contractor shall submit an RFI to the project Engineer for direction.
Velocity Pressure Type Airflow Measurement:

Each airflow traverse probe mounted within the station shall contain multiple total and static pressure sensors located along its exterior surface, and internally connected to their respective averaging manifolds. The flow sensors shall not protrude beyond the surface of the probe(s), and shall be the offset (Fechheimer) type for static pressure and the chamfered impact type for total pressure measurement. The airflow station's measured accuracy shall not be affected by directional flow having yaw and/or pitch angles up to 30º.
The airflow measuring station(s) shall have a 14 ga. [18 ga. for circular units] galvanized steel, 6" deep welding casing with 90deg connecting flanges. Total and static pressure sensors shall be located at the centers of equal areas (for rectangular ducts) or at equal concentric area centers (for circular ducts) across the station's face area.
Stations shall be AMCA certified and be capable of measuring the airflow rates within an accuracy of ±2% without the use of correction factors. The maximum allowable unrecovered pressure drop caused by the station shall not exceed .025" w.c. at 2000 FPM, or .085" w.c. at 4000 FPM.
The transmitter shall be capable of receiving flow signals (total and static pressure) from an airflow station or probe array and produce dual outputs linear and scaled for air volume, velocity, differential pressure, etc.
The transmitter shall contain an integral multi-line digital display for use during the configuration and calibration process, and to display one transmitter output during normal operating mode. All transmitter configuration, parameter setting, zero and span calibration, plus display formatting and scaling will be performed digitally in the on- board microprocessor via input pushbuttons.
The transmitter will be available in multiple natural spans covering the range of 0.05 IN w.c. to 10.0 IN w.c. with an accuracy of 0.1% of natural span. The transmitter shall be furnished with a transducer automatic zeroing circuit and be capable of maintaining linear output signals on applications requiring 10 to 1 velocity (100 to 1 pressure) turndown.
The transmitter shall be capable of having its operating span electronically selected without having to perform recalibration involving an external pressure source.


Fan Inlet Mounted:

Provide where indicted, airflow probes mounted in the fan inlets capable of continuously measuring the air handling capacity (air volume) of the respective fan(s).
Thermal Dispersion Type Airflow Measurement:

For a single inlet fan, each probe array shall consist of one pair of single-point measuring probes and a single microprocessor based transmitter. For a double inlet fan, each probe array shall consist of two pairs of single-point measuring probes and a single microprocessor based transmitter. The transmitter shall be supplied by the same manufacturer as the probe array(s).
Each probe array shall be assembled using heavy wall anodized aluminum tubing, stainless steel adjustable support struts, stainless steel mounting brackets, and an aerodynamically optimized molded sensing apertures to ensure accurate measurement in angular airflow conditions.
Probe arrays shall be connected to the transmitter using cable of up to 100' in length, included with the transmitter.
Each stand-alone sensing point shall use an ambient temperature thermistor and an externally heated thermistor to determine the point velocity and temperature. Automatic equal area averaging of the individual point measurements shall be performed in the transmitter.
Each airflow sensor shall have an operating range of 0-10,000 FPM, with a NIST traceable accuracy of ±2% of reading for velocity measurement and 0.1ºF for temperature measurement. Individual sensors shall be fully field serviceable without need for field calibration, not requiring that the probe be returned to the Factory for repair and/or calibration.
Each transmitter shall be capable of averaging as many as thirty-two (32) sensors.
The transmitter will have a high visibility backlit LCD for display of either the averaged or individual sensor airflow and temperature measurements, in user selectable units of measure. The transmitter shall be factory configured to output duct air volume for plug and play operation.
All transmitter configuration, scaling, and diagnostic functions shall be performed by means of a password protected, cover mounted membrane keypad.
The transmitter outputs shall be dual analog (4-20mA, 0-5VDC or 0-10VDC) for airflow and temperature.
The operating temperature range of the transmitter shall be from -20º to 140ºF. The transmitter shall be located where it will be sheltered from water or weather.
Input power to each transmitter shall be 24VAC/24VDC.
The transmitter shall be provided with interconnect cable for remote mounting up to 100’ away.
When installed per the manufacturer’s minimum installation requirements, the transmitter with probe array shall measure with an accuracy of ±3-10% of actual airflow as installed or within ±2-3% of actual flow with field calibration.
Manufacturer: Ebtron, Air Monitor

Liquid Flow:

Inline Electromagnetic Type Flowmeter:

Unless indicated otherwise, all liquid flowmeters shall be Inline Electromagnetic Type.
The meter system shall consist of a primary flow sensor and remote mounted transmitter. The flow sensor shall be equipped with 150-lb. flanges. The meter system shall be installed with all necessary grounding components and gaskets per manufacturer’s instructions. The meter shall be capable of bi-directional operation. The meter shall be sized appropriately for the range of flow for the system. The electrodes shall be SS or Hasteloy C. The transmitter shall be provided with a remote mounting bracket, cable, integral LCD display, NEMA 4X housing, shall indicate flow rate and totalize flow, shall have an isolated 2-wire 420 mA linear output flow rate signal, and shall have a pulsed output signal for totalization. The transmitter


shall be capable of being field calibrated and reprogrammed from the outside housing via magnetic probe or security protected integral keypad menu switching. Unit electronics shall have noise immunity. The primary flow sensor and transmitter shall be mounted in accessible locations. Unit shall have the capability to maintain flow total in non-volatile memory. The flowmeter and transmitter as a unit shall have the following minimum characteristics:

Flowmeter Liner:

Heating hot water, domestic hot water, and other water systems operating at or above 110°F: Teflon
Chilled water, domestic cold water, and other water systems operating below 110°F: Polyurethane
Steam condensate: Teflon to 300°F, Ceramic over 300°F, and as suitable for the expected fluid conditions

Accuracy:

At 1 to 33 feet per second velocity: ±0.5% of rate.
At 0.3 feet per second velocity: ±2% of rate.

Each unit shall be factory calibrated for the specified flow and shall be calibrated in both directions if the application is bi-directional. Calibration shall be a minimum of three point. Specific performance test data shall be furnished with the meter.
Each meter shall provide two analog 4-20 mA signals or a single 4-20 mA signal and a digital contact closure on reverse flow.
Meters for steam condensate shall be capable of sensing with condensate conductivity down to 6 µS/cm.

Provide a phenolic tag for each transmitter to identify service and meter ID number
Approved Manufacturers:

ABB
Badger Meter
Krohne
Onicon
Rosemount
Siemens

Insertion Electromagnetic Type Flowmeter:

Unless noted otherwise, Insertion Electromagnetic Type Flowmeters shall only be acceptable in applications where a flowmeter is to be installed in existing piping.
Provide an insertion electromagnetic flowmeter complete with NIST traceable, wet calibrated flow-measuring element, remote mounted transmitter, installation valves, installation depth gage and calibration certificate. Flowmeter shall be wet tappable, allowing insertion and removal from the flow stream without system shutdown.
Contractor shall be responsible for selecting the flowmeter options submitted based on the application. Flowmeter shall be constructed, calibrated and scaled for the intended application in terms of pipe size, pipe material, installation requirements, expected flow rate, ambient conditions and fluid characteristics which include but are not limited to pressure, temperature, conductivity and viscosity.
Electromagnetic sensing element shall utilize two sets of diametrically opposed electrodes to measure the average flow rate velocity.
Wetted components shall be constructed of 316L stainless steel with attached tag indicating calibration information.
Maximum Pressure Rating: 400 psig.
Maximum Temperature Rating: 200 deg F.


End Connections for NPS 1.25” and Larger: 1” Male NPT Hot Tap Adapter fitting. Installation through 1” full port isolation valve, minimum.
Flow Range:	Flow-measuring element and transmitter shall cover operating range of equipment or system served.
Accuracy: Flowmeter shall provide calibrated outputs directly from the integral transmitter, throughout the operating range with the accuracy stated as follows:

Plus or minus 1.0% of rate from 2.0 to 20.0 ft/sec velocity (10:1 turndown).
Plus or minus 0.02 ft/sec below 2 ft / sec

Each flowmeter shall receive a wet calibration, within the expected operating range, against a primary volumetric standard that is traceable to NIST.
Local display shall provide instantaneous flow rate information and totalized flow information and shall be factory configured for connection to a specific flowmeter.
Approved Manufacturers:

Onicon (or approved equal)

PRESSURE INSTRUMENTS

Air Pressure Sensors:

Accuracy: 1% of full scale
Duct Mounted Sensors:

Provide duct mounted static pressure probe including minimum 3” duct insertion and pressure transmitter connected via pneumatic tubing.
Pressure transmitter shall be selected and calibrated for operations between 0 and 200% of the maximum normal operating pressure.

Space Pressure Sensors:

Provide two ceiling or wall mount static pressure pickups including filter and differential pressure transmitter connected via pneumatic tubing. Transmitter shall be located to minimize pneumatic tubing length.
Sensing range: -0.10 to +0.10” WC

Pressure Switches:

Shall provide electrical switching action upon a sensed pressure differential increase between two points. Sensitivity shall be suitable for the application. Set point shall be adjustable over the full range of the device. Switching action shall SPDT. Electrical switch rating shall be 10 amps at 120 VAC, minimum.
Pressure rating of switch and connecting tubing:

Fan - Rated for 12 inches WC.
Pump – Maximum deadhead system pressure.

Switches used for safety shutdown applications shall be of the manual reset type.

Liquid/Steam Pressure Sensors:

Accuracy: 1% of full scale
Each pressure sensor shall include a pressure pickup line(s) connected to a pressure transducer.
Pressure transducer shall be selected and calibrated for operations between 0 and 200% of the maximum normal operating differential pressure.
Span and zero shall be individually adjustable.


The transducer shall not be damaged by pressures up to 500 psig on either side of the transducer and all wetted parts shall be inert on the presence of up to a 40% concentration of ethylene or polypropylene glycol in water.
Provide isolation and drain valves for each side of the pressure chamber. Furnish and install mounting brackets appropriate for the installation location.
Liquid transducers shall be provided with a 5 valve manifold for isolation, calibration and air bleed.

Pressure Switches:

Shall provide electrical switching action upon a sensed pressure differential increase between two points. Sensitivity shall be suitable for the application. Set point shall be adjustable over the full range of the device. Switching action shall SPDT. Electrical switch rating shall be 10 amps at 120 VAC, minimum.
Pressure rating of switch and connecting tubing:

Fan - Rated for 12 inches WC.
Pump – Maximum deadhead system pressure.

Switches used for safety shutdown applications shall be of the manual reset type.

ELECTRICAL COMPONENTS AND ACCESSORIES

Components:

Control Relays:

Control relays shall be provided with two spare, unused contacts, one normally opened and the other normally closed.
All relays shall be plug-in interchangeable mounted on a circuit board and wired to numbered terminal strips.
Start/stop relay module shall provide either momentary or maintained switching action as appropriate for the motor being started.

Current Switches:

Current Sensing Switches (CS): CS shall be utilized for monitoring motor operation. Switch shall be adjustable so that a contact closure is made any time the motor is operating within a “normal” range (1.25-50 amps). Low motor amps resulting from low loading or belt failure shall indicate “OFF”. Induced current from the motor power feed shall power CS. The CS shall provide visual indication (LED’s) for output status and sensor power; shall have an adjustable trip set-point to ± 1% of its range from -15 to 60°C; shall be isolated to 600 VAC rms; shall be a self gripping split-core type with an optional drill mount bracket; output shall be N.O., solid state, 1.0 A at 30 VAC/DC with a minimum aperture of .52” x .68” for motor power feed. CS shall be a Hawkeye model #H-608 as supplied by Veris Industries, Inc. or equal.
Motor Status: The contractor shall provide and install a current sensing switch on any motor required to have motor status. The split-core current switch shall be clamped around one of the three phase motor conductors. The contractor shall adjust the switch per the manufacturer’s recommendations to provide status only when the motor driven device (fan, pump, etc.) is operating normally.

Wiring and Conduit:

Control wiring and cabling shall be per National Electrical Code (NEC) requirements and equipment manufacturer's recommendation and requirements of the mechanical control systems.


PNEUMATIC COMPONENTS AND ACCESSORIES

Tubing:

Copper tubing shall be new hard drawn, air grade, ASTM B75 for 3/8 inch and smaller or type L, ASTM B68 for 1/2 inch and larger, with solder joint or compression type fittings, at the option of the MSCC.
Plastic tubing (all sizes) shall be black virgin, polyethylene, ASTM D1248, Type 1, Class C, Grade 5, meeting crack test performance required by ASTM D1693 and be fire retardant (FR) rated. Multi- tube harness material shall be as specified above with a polyester film barrier and vinyl jacket not less than 0.062 inches thick. All non-metallic tubing shall be 1/4" O.D. minimum; micro-sleeve is not acceptable.

Differential Pressure Gauges:

Description:

2000 Series magnahelic differential pressure gauges shall provide an accurate indication of positive, negative, or differential air pressure. The gauge shall include a 4” (10.2 cm) easy to read dial and frictionless magnetic movement in cast aluminum housing and be resistant to shock, vibration, and overpressure. The 2000 Series has both back and side connections so that it may be either surface or flush mounted. Ranges are available from 0” to 0.25” W.C. up to 10” W.C. Select gauge for normal reading to be not less than 25% of full scale.

Features:

2% full scale accuracy
Easy to read 4” (10.16 cm) white dial and red tipped pointer
Flush or surface mounting
Easily accessible zero adjustment
Corrosion resistant cast aluminum housing
Back and side connections

Specifications:

Accuracy: ± 2% of FS (3% on -0 and 4% on -00 ranges) throughout range @ 70 °F (21 °C).
Overpressure: Relief plug designed to open at 25 psig (172 kPa).
Ambient Temperature: 20 °F to 140 °F (-7 °C to 60 °C).
Rated Total Pressure: -20” Hg to 15 psig (103 kPa).
Connections: 1/8” NPT female high and low pressure taps, duplicated-one pair side and one pair back.
Housing: Die-cast aluminum, case and aluminum parts iridate-dipped to withstand 168 hour salt spray test, baked dark gray hammerloid exterior finish.
Standard Accessories: Two 1/8” NPT plugs for duplicate pressure taps, two 1/8” pipe thread to rubber tubing adapters, and three flush mounting adapters with screws.
Weight: 1.0 lb. (2.0 oz).
Warranty: 1 year.

Pneumatic/Electric Relays:

Electric, two position type, range and element shall be suitable for the service. Single or two pole, normally open or normally closed as required. Pneumatic signal setpoint shall be adjustable over the full range. Switch rating shall be 15 amps at 120 VAC.


Electric/Pneumatic Relays:

Electric, two position type, range and element shall be suitable for the service. Shall be suitable for field or panel mounting, have a 120 VAC coil, and 3 or 4 ports as applicable.

Electric/Pneumatic Transducers:

Transducers shall convert electronic signals from the DDC controller to linear proportional pneumatic signals for all DDC controlled modulating pneumatic devices.
Shall be a panel-mounted device with hand/auto switch, override dial for manual override control, and an output pressure gauge.
Shall be selected with a pneumatic output signal range to match the pneumatic actuators served.
Output accuracy shall be 1/4 psig at 75°F.
Shall be high capacity non-bleed devices with a minimum output capacity as necessary for the application, except special circumstances that require a constant bleed controller with branch exhaust on signal loss.

PART 3 - EXECUTION

EXAMINATION

Label every single control device and component including, but not limited to, space sensors, well sensors, AFS’s, control panels, damper actuators, VAV box controllers, valves, outdoor air sensors, relays, pressure sensors, differential pressure transmitters, pressure switches, etc. Label must include plain English descriptor and BAS point ID that matches the ID on the OWS exactly.

Verify that conditioned power supply is available to control units and operator workstation.

Verify that duct-, pipe-, and equipment-mounted devices and wiring and pneumatic piping are installed before proceeding with installation.

COMMISSIONING

This contractor shall make available a qualified technician that is familiar with the installation of this job for technical assistance to the commissioning engineer. No additional paperwork or reports will be required by this process. Where multiple operations in multiple locations are required to test equipment affected under this contract, the appropriate number of staff shall be required.

INSTALLATION

Install equipment level and plumb.

Install software in control units and OIS. Implement all features of programs to specified requirements and as appropriate to sequence of operation.

Connect and configure equipment and software to achieve the sequence of operation specified.

Verify location of thermostats, humidistats, and other exposed control sensors with plans and room details before installation. Locate all 48 inches above the floor.

Install averaging elements in ducts and plenums in crossing or zigzag pattern.


Install guards on thermostats in the following locations:

Entrances
Public areas
Where indicated

ELECTRICAL WIRING AND CONNECTION INSTALLATION

Control wiring in exposed areas and within walls shall be in conduit or EMT as specified in the Electrical Requirements - Division 26.

Low voltage control wiring in plenum areas and ceiling cavities shall be plenum rated cable installed parallel or perpendicular to the building structure. Install control wire in bridle rings every 10’ and change in direction. Label control wire as such at each bridle ring. This item will be strictly enforced.

Space sensor wires that cannot be run within a wall cavity shall be run in one-piece steel surface raceway (Wiremold V500 or equal) and painted to match the existing finish. Fill and patch any cavities left by previous sensors. Paint to match existing finish.

CONNECTIONS

Piping installation requirements are specified in other Division 23 Sections. Drawings indicate general arrangement of piping, fittings, and specialties.

Install piping adjacent to machine to allow service and maintenance.

Ground equipment.

Tighten electrical connectors and terminals according to manufacturer's published torque-tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A and UL 486B.

SENSORS, RELAYS, CONTROLS AND ASSOCIATED COMPONENTS

Location – Accessibility:

Locate controls, relays, instruments, switches, valves, devices and accessories so they are readily accessible for adjustment, service and replacement or as indicated. Conceal tubing, sensing lines, cables and capillaries in all areas except equipment rooms and other unfinished spaces. Install and route tubing, sensing lines, cables, capillaries and conduits parallel and perpendicular to building steel in parallel banks with changes of direction made at 90 degree angles.

Location – Sensing Air:

Locate, size, and support temperature sensing elements in air streams to properly sense the representative temperature. In the case of controlling, transmitting and indicating elements, the sensing device shall be located, sized and of the type to sense the average condition. In case of safety elements, the sensing device shall be located and of the type to sense the extreme condition.
Sensing elements in double wall casings and insulated ducts shall have the entire active portion within the air stream.

Insulation:

Where insulation is penetrated due to the installation of sensing elements or tubing, reseal the openings air and vapor tight. Where control devices are to be located on insulated surfaces, provide brackets to clear the finished surface of the insulation avoiding punctures of the vapor seal.


VIBRATION ISOLATION

Components:

Provide vibration isolation for controllers and components, either by location or by mounting devices.

Conduit and Tubing:

Install tubing and conduit to preclude nullification of provisions for vibration isolation of equipment and ducting. Mount single tube runs in aircraft type clamps containing an elastomer insert. Mounting shall prevent contact with ducting and air handling unit housing, casing or enclosure. Multiple runs shall conform to the same isolation requirements but details of mounting shall be submitted for approval. Provide looped rubber hose connection when tubing crosses flexible duct and equipment connectors.

FASTENING TO BUILDING STRUCTURES

The methods of attaching or fastening equipment or equipment supports or hangers to the building structure shall be subject to approval by the AE. Submit shop drawings or samples for approval before proceeding with the work.

Drilling, welding or the use of explosive driven fasteners on building structures shall require written prior approval by the AE for each type of application except where indicated.

Equipment shall not be attached to or supported from the roof deck, from removable or knockout panels, or temporary walls or partitions.

Electrical equipment mounted against exterior masonry walls shall be mounted at least 1 inch away from the wall surface.

FIELD QUALITY CONTROL

After the inspection has been completed, check systems for continuity.

After completion of system installation, the Contractor shall test, adjust, and readjust as necessary, all control equipment in terms of design, function, systems balance, performance, and otherwise make ready for air handling systems acceptance tests.

After systems acceptance and after the systems have operated in normal service for two weeks, check the adjustment on instruments and devices and correct items found to be out of order. When systems are in specified operating condition, and other pertinent specifications have been complied with, temperature control systems will be accepted for heating, ventilating and air conditioning systems. Readjustments necessary to accomplish the specified results shall be made during the warranty period upon request.

Coordinate with system manufacturer's representative the time of the final system check.

Provide equipment to check the calibration of instruments. Instruments not in calibration shall be recalibrated to function as required, or shall be replaced.

Calibrate and adjust control devices, linkages, accessories, and components for stable and accurate operation to meet the design intent and to obtain optimum performance from the equipment controlled. Final adjustment, calibration and checking shall be performed while the respective controlled systems are in full operation. Cause every device to automatically function as intended to ensure its proper operation.

After calibrations, adjustments, and checking have been completed and systems are operational, demonstrate to the administrative authorities having jurisdiction and to the AE the complete and correct functioning of all control systems and equipment. These demonstrations shall consist of operating the


controls through their normal full ranges and sequences. Simulate abnormal conditions to demonstrate proper functioning of safety devices. Readjust settings to their correct design values, and after sufficient time, observe ability of controls to establish the desired conditions, noting abnormal deviations. Make necessary repairs, replacements or adjustments on items which fail to perform satisfactorily and repeat tests to demonstrate compliance with the design intent.

DEMONSTRATION

Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust, operate, and maintain control systems and components.

Train Owner's maintenance personnel on procedures and schedules for starting and stopping, troubleshooting, servicing, and maintaining equipment and schedules.
Provide operator training on data display, alarm and status descriptors, requesting data, executing commands, calibrating and adjusting devices, resetting default values, and requesting logs.
Review data in maintenance manuals.
Schedule training with Owner, through Architect, with at least seven days' advance notice.

ON-SITE ASSISTANCE

Occupancy Adjustments: Within one year of date of Substantial Completion, provide up to three Project site visits, when requested by Owner, to adjust and calibrate components and to assist Owner's personnel in making program changes and in adjusting sensors and controls to suit actual conditions.

OWNER’S INSTRUCTION

The MSCC shall Provide a training program encompassing equipment and systems for client's operating and maintenance personnel. Coordinate training schedule with the Owner.

Training staff shall include Contractor's personnel supplemented by equipment manufacturer's engineering representative.

Utilize corrected equipment and system shop drawings, manuals, demonstration apparatus and installed, functioning equipment.

During system commissioning and when acceptable performance of the system hardware and software has been established, provide on-site operator and maintenance personnel instruction. Instruction shall be by acceptable competent Contractor Representatives familiar with the systems and computer software, hardware, and accessories.

Provide 8 hours of "classroom" instruction to the client's personnel on the operation of DDC System equipment. Operator instruction shall include the overall operational program, equipment functions (both individually and as part of the total integrated system), commands, advisories, and appropriate operator intervention required in responding to the systems operation. Use the operating and maintenance manuals described above as texts during the instructional period. Instruction shall also include description of the chronological information flow from field sensors, contacts and devices to the DDC System. The overview of the system's communication network shall be to provide an understanding to the client's personnel of the interplay between initiating devices, data gathering locations, loop communications and their importance within the DDC System.


END OF SECTION 23 0900


SECTION 23 2116 – HYDRONIC PIPING SPECIALTIES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, Standard General and Supplementary General Conditions, Division 1 Specification Sections.

SCOPE OF WORK

Provide hydronic specialties for the following systems:

Chilled Water System

PART 2 - PRODUCTS

AUTOMATIC AND MANUAL AIR VENTS

Manual air vents shall be ¾" ball valve per Section 20 0523.

Automatic air vents shall be non-ferrous, rated for 150 psig maximum operating pressure.

Manufacturers:

For pipe sizes 2" and less.

Bell & Gosset model 87
Armstrong model 75
Taco Hy-Vent

For pipe sizes 2 ½" and larger.

Hoffman model 78
Armstrong model 75

SUCTION DIFFUSERS

Provide angle pattern suction diffusers rated at 175 psig, 250 F., having cast iron or ductile iron body, with flanged (grooved piping if grooved piping is specified for system) connections. Provide a stainless steel combination diffuser-strainer cylinder with 3/16" or 1/8" diameter perforations, stainless steel flow straightening inlet vanes, a 16 mesh bronze start-up strainer, a permanent magnet and an adjustable support foot.

Manufacturers:

Bell & Gossett
Armstrong
Wheatley
Taco
Grinnell
Victualic


TRIPLE DUTY VALVE

Provide a straight or angle pattern combination bubble tight shut-off, calibrated balancing and non-slam check valve rated at 175 psig working pressure and 250 degrees F. Body shall be cast iron or ductile iron, with flanged or grooved piping connections.

Valve shall have a bronze seat, replaceable bronze disc with EDPM seat insert, stainless steel stem and spring. Provide brass readout valves with integral check valves to measure differential pressure readings across the orifice.

Valve design shall permit re-packing under full system pressure.

Manufacturers:

Bell & Gossett model 3D or 3DS
Armstrong
Wheatley
Taco

WATER PRESSURE REGULATING/REDUCING VALVE

Bronze valve body, renewable stainless steel seat. Adjustable reduced pressure range, built-in bypass, diaphragm type with spring cage and orifice. Pressure to be adjustable from a top screw on the valve.

Manufacturers:

Watts model 223BHP
Bell & Gossett
Hoffman

WATER PRESSURE RELIEF VALVE

ASME rated, sized for the full installed capacity of the low pressure side of the regulating station. Factory set valve at not more than 20% above low side pressure. Furnish seat material suited for the service.

Manufacturers:

Consolidated
ITT Bell & Gossett
ITT McDonnell Miller
Watts

COALESCING SEPARATOR

Provide coalescing type air/dirt or dirt separator, type and sized to match main system piping or as indicated on the drawings. Air/dirt separator shall include separate air chamber for air removal and a lower vessel extension for dirt separation.

Separator shall be welded carbon steel fabricated with ANSI B16.5 flange connections and rated for 150 psig design pressure and 250F design temperature. Separator shall include an internal assembly of rigidly constructed vertical tubes of stainless steel or copper wire matrix designed to coalesce microbubbles out of solution and form larger air bubbles that rise to the top of the vessel and to separate dirt particles that collect at the bottom.

Separators shall include manufacturer’s integral high capacity air vent or cast iron air vent as specified in Section 2.1, flanged lower head to allow coalescing media removal, side tap valve to facilitate system filling and bottom drain connection with ball valve for draining.


Separators shall be capable of removing 100% of the free air, 100% of the entrained air, and up to 99.6% of the dissolved air in the system fluid. Dirt separation shall be at least 80% of all particles 30 micron and larger within 100 passes.

Approved Manufacturers:

Spirotherm
Thrush Aar-O-Vent
Bell & Gossett

EXPANSION TANKS

Provide expansion tank, constructed of welded steel with butyl rubber bladder, replaceable and full acceptance volume, ASME stamped for 125 psig at 240F. Tank shall have capacity, size and operating pressures as shown on drawings.

Manufacturer:

Bell & Gossett
Wessels
Amtrol
Armstrong
Taco

PART 3 - EXECUTION

INSTALLATION OF AUTOMATIC & MANUAL AIR VENTS

Install automatic air vents at high points (where pipe drops in direction of flow) in hydronic systems. Isolate the auto air vent with an isolation valve.

Where manual air vents are indicated, they shall consist of an isolation valve terminated with an elbow, threaded hose connection, and hose cap.

INSTALLATION OF SUCTION DIFFUSERS

Install to allow complete removal of strainer elements. Remove 16 mesh bronze start-up mesh after system start-up and flushing is complete. Replace with standard operating strainer. Adjust support foot to carry weight of suction piping (to inertia pad where applicable).

INSTALLATION OF EXPANSION TANK

See drawings for locations, support and piping details. Document initial and operating pressures, and temperature, and submit report for approval.


END OF SECTION 23 2116


SECTION 23 2123 - HYDRONIC PUMPS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes pumps for hydronic water systems.

SUBMITTALS

Product Data: Include certified performance curves and rated capacities, operating characteristics, furnished specialties, final impeller dimensions, materials of construction, and accessories for each type of product indicated. Indicate pump's operating point on curves.

Shop Drawings: Provide for each pump.

Show pump layout and connections.
Include setting drawings with templates for installing foundation and anchor bolts and other anchorages. Include shipping and operating weights.
Include diagrams for power, signal, and control wiring.
Include motor manufacturer and motor data
Include vibration isolation and inertia bases coordinated with the pump dimensions

Maintenance Data: Provide for each pump, including maintenance manuals specified in Division 1.

QUALITY ASSURANCE

UL Compliance: Fabricate and label pumps to comply with UL 778, "Motor-Operated Water Pumps," for construction requirements.

Product Options: Drawings indicate size, profiles, connections, and dimensional requirements of pumps and are based on the specific types and models indicated. Other manufacturers' pumps with equal performance characteristics may be considered. Refer to Division 1 Section "Substitutions."

Regulatory Requirements: Fabricate and test steam condensate pumps to comply with HI 1.1-1.5, "Centrifugal Pumps for Nomenclature, Definitions, Application and Operation," and HI 1.6, "Centrifugal Pump Tests."

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction.

DELIVERY, STORAGE, AND HANDLING

Manufacturer's Preparation for Shipping: Clean flanges and exposed machined metal surfaces and treat with anticorrosion compound after assembly and testing. Protect flanges, pipe openings, and nozzles with wooden flange covers or with screwed-in plugs.

Store pumps in dry location.

Retain protective covers for flanges and protective coatings during storage.


Protect bearings and couplings against damage from sand, grit, and other foreign matter.

Comply with pump manufacturer's written rigging instructions.

COORDINATION

Coordinate size and location of concrete bases.	Cast anchor-bolt inserts into bases.	Concrete, reinforcement, and formwork requirements are specified in Division 03 Section "Cast-in-Place Concrete."

WARRANTY

Provide a complete parts and labor warranty for a minimum of one year from the date of Substantial Completion.

PART 2 - PRODUCTS

2.1

GENERAL PUMP REQUIREMENTS

A.
Pump Units: Factory assembled and tested.

B.
Motors: Include built-in, thermal-overload protection and grease-lubricated ball bearings. Select each motor to be non-overloading over full range of pump performance curve.

C.
Motors Indicated to Be Energy Efficient: Minimum efficiency as indicated according to IEEE 112, Test Method B. Include motors with higher efficiency than "average standard industry motors" according to IEEE 112, Test Method B, if efficiency is not indicated.

D.
Variable Speed Drive Applications: Provide shaft grounding ring.
2.2

FLOOR-MOUNTED, END-SUCTION, FLEXIBLY - COUPLED PUMPS

A.
Manufacturers: Subject to compliance with requirements, provide products by one of the following:


Armstrong
Bell & Gossett
Taco

B.
Single stage, end suction centrifugal, bronze fitted, base mounted pump, flexibly-coupled.

C.
Vertical split case back pull-out design to allow pump bearings and seals to be serviced without disturbing piping connections or electric motor connections.

D.
Wear Rings (if provided as standard): Replaceable, bronze.

E.
Mechanical seals with ceramic seat and carbon seal ring. Oil or grease lubricated, bronze sleeve bearings.

F.
Base: Pump and motor shall be mounted on a single, rigid, groutable, welded, structural steel frame.

PART 3 - EXECUTION

EXAMINATION

Examine equipment foundations and anchor-bolt locations for compliance with requirements for installation.

Examine roughing-in for piping systems to verify actual locations of piping connections before pump installation.


Examine foundations and inertia bases for suitable conditions where pumps are to be installed.

Proceed with installation only after unsatisfactory conditions have been corrected.

PUMP INSTALLATION

Install pumps according to manufacturer's written instructions.

Install pumps according to HI 1.1-1.5, "Centrifugal Pumps for Nomenclature, Definitions, Application and Operation."

Install pumps to provide access for periodic maintenance, including removing motors, impellers, couplings, and accessories.

Support pumps and piping separately so piping is not supported by pumps.

Suspend in-line pumps using continuous-thread hanger rod and vibration-isolation hangers. Install seismic bracing as required by authorities having jurisdiction.

Set base-mounted pumps on concrete foundation. Disconnect coupling halves before setting. Do not reconnect couplings until alignment operations have been completed.

Support pump baseplate on rectangular metal blocks and shims, or on metal wedges with small taper, at points near foundation bolts to provide a gap of 3/4 to 1-1/2 inches between pump base and foundation for grouting.
Adjust metal supports or wedges until pump and driver shafts are level. Check coupling faces and suction and discharge flanges of pump to verify that they are level and plumb.

ALIGNMENT

Align pump and motor shafts and piping connections after setting them on foundations, after grout has been set and foundation bolts have been tightened, and after piping connections have been made.

Comply with pump and coupling manufacturers' written instructions.

Adjust pump and motor shafts for angular and offset alignment by methods specified in HI 1.1-1.5, "Centrifugal Pumps for Nomenclature, Definitions, Application and Operation."

After alignment is correct, tighten foundation bolts evenly but not too firmly. Completely fill baseplate with non-shrink, nonmetallic grout while metal blocks and shims or wedges are in place. After grout has cured, fully tighten foundation bolts.

CONNECTIONS

Piping installation requirements are specified in other Division 20 & 23 Sections. Drawings indicate general arrangement of piping, fittings, and specialties.

Install piping adjacent to equipment to allow service and maintenance.

Connect piping to pumps. Install valves that are the same size as piping connected to pumps.

Install suction and discharge pipe sizes equal to or greater than diameter of pump nozzles.

Install check valve and throttling valve on discharge side of in-line circulators.

Install suction diffuser and shutoff valve on suction side of base-mounted pumps.


Install triple-duty valve on discharge side of base-mounted pumps.

Install flexible connectors on suction and discharge sides of base-mounted pumps between pump casing and valves.

Install pressure gages on pump suction and discharge. Install at integral pressure-gage tappings where provided.

Install temperature and pressure-gage connector plugs in suction and discharge piping around each pump.

Install electrical connections for power, controls, and devices.

Electrical power and control wiring and connections are specified in Division 26 Sections.

Ground equipment.

Tighten electrical connectors and terminals according to manufacturer's published torque-tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A and UL 486B.

START-UP PROCEDURES

Verify that pumps are installed and connected according to the Contract Documents.

Verify that electrical wiring installation complies with manufacturer's written instructions and the Contract Documents.

Engage a factory-authorized service representative to perform startup service:

Lubricate bearings.
Remove grease-lubricated bearing covers, flush bearings with kerosene, and clean thoroughly. Fill with new lubricant according to manufacturer's written instructions.
Disconnect coupling and check motor for proper rotation that matches direction marked on pump casing.
Verify that pumps are free to rotate by hand and that pumps for handling hot liquids are free to rotate with pumps hot and cold. Do not operate pumps if they are bound or drag, until cause of trouble is determined and corrected.
Check suction piping connections for tightness to avoid drawing air into pumps.
Clean strainers.
Verify that pump controls are correct for required application.
Prime pumps by opening suction valves and closing drains, and prepare pumps for operation.
Open circulating line valves if pumps should not be operated against dead shutoff.
Start motors.
Open discharge valves slowly.
Check general mechanical operation of pumps and motors.
Close circulating line valves once there is sufficient flow through pumps to prevent overheating.

When pumps are to be started against closed check valves with discharge shutoff valves open, steps are the same, except open discharge valves before starting motors.

Refer to Division 23 Section "Testing, Adjusting and Balancing" for detailed requirements for testing, adjusting, and balancing hydronic systems.

COMMISSIONING

Perform the commissioning activities as outlined in the Division 01 Section Commissioning and other requirements of the Contract Documents.


DEMONSTRATION

Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust, operate, and maintain hydronic pumps as specified below:

Train Owner's maintenance personnel on procedures and schedules for starting and stopping, troubleshooting, servicing, and maintaining pumps.
Review data in maintenance manuals. Refer to Division 01 Section "Closeout Procedures."
Review data in maintenance manuals. Refer to Division 01 Section "Operation and Maintenance Data."
Schedule training with Owner, through Architect, with at least seven days' advance notice.


END OF SECTION 23 2123


SECTION 23 2500 - HVAC WATER TREATMENT

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
This Section includes water-treatment systems for the following:


Chilled-water piping (closed-loop system)
Chemicals

B.
Provide water treatment products and services including:


Chemicals for cleaning, passivation, and treatment of each system.
On-going treatment, chemicals, testing, certification, and reports to demonstrate effective water treatment is maintained at all times.
Start-up and operation of chemical treatment equipment.

C.
Provide a complete chemical water treatment program during construction for all new and reused piping networks. This program shall begin from the point each system is filled during construction and extend until Substantial Completion or final Owner acceptance of each system, whichever occurs later. The program shall include water analysis, chemicals, testing, equipment, consulting and service for all systems.
1.3

DEFINITIONS

A.
EEPROM: Electrically erasable, programmable read-only memory.

B.
PPM: Parts per million.

C.
TDS: Total dissolved solids consist of salts and other materials that combine with water as a solution.

D.
TSS: Total suspended solids include both organic and inorganic solids that are suspended in the water. These solids may include silt, plankton, and industrial wastes.
1.4

SUBMITTALS

A.
Product Data: Include rated capacities; water-pressure drops; shipping, installed, and operating weights; and furnished products listed below:


Pumps
Chemical solution tanks
Agitators
Control equipment and devices
Test equipment
Chemicals
Filters
Chemical feeders


Shop Drawings: Detail equipment assemblies indicating dimensions, weights, loads, required clearances, method of field assembly, components, and location and size of each field connection.

Wiring Diagrams: Detail power and control wiring and differentiate between manufacturer-installed and field-installed wiring.

Water Analysis: Submit a copy of the water analysis to illustrate water quality available at Project site.

Field Test Reports: Indicate and interpret test results for compliance with performance requirements.

Maintenance Data: For pumps, agitators, filters, system controls, and accessories to include in maintenance manuals specified in Division 1.

QUALITY ASSURANCE

Installer Qualifications: An experienced installer who is an authorized representative of the chemical treatment manufacturer for both installation and maintenance of chemical treatment equipment required for this Project.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.

MAINTENANCE

Scope of Service: Provide chemicals and service program for maintaining optimum conditions in the circulating water for inhibiting corrosion, scale, and organic growths in the cooling, chilled-water piping and equipment. Services and chemicals shall be provided for a period of one year from date of Substantial Completion, for all systems.

EXTRA MATERIALS

Furnish extra materials described below that match products installed and that are packaged with protective covering for storage and identified with labels describing contents.

Chemicals: Furnish quantity equal to 50 percent of amount initially installed.

PART 2 - PRODUCTS

CHEMICAL FEED SYSTEM DESCRIPTION

Closed-Loop System: One bypass feeder on each system with isolating and drain valves downstream from circulating pumps, unless otherwise indicated.

Introduce chemical treatment through bypass feeder when required or indicated by test.

PERFORMANCE REQUIREMENTS

Maintain water quality for HVAC systems that controls corrosion and build-up of scale and biological growth for maximum efficiency of installed equipment without posing a hazard to operating personnel or the environment.


Base chemical treatment performance requirements on quality of water available at Project site, HVAC system equipment material characteristics and functional performance characteristics, operating personnel capabilities, and requirements and guidelines of authorities having jurisdiction. If equipment manufacturer requires tighter control, adjust treatment to meet more stringent requirements.

Closed System: Maintain system essentially free of scale, corrosion, and fouling to sustain the following water characteristics:

pH: Maintain a value within 8.5 - 10.5.
Alkalinity: Maintain a value within 100-500 mg/L as CaCO(3).
Steel Corrosion Inhibiters: Provide sufficient inhibitors to limit mild steel corrosion to 0.5 mils per year.
Yellow Metal Corrosion Inhibitor: Provide sufficient copper and brass corrosion inhibitors to limit copper corrosion to 0.1 mils per year.
Scale Control: Provide softened water for initial fill and makeup. here softened water is not used, provide sufficient scale inhibitors to prevent formation of scale and maintain all scale- forming material in solution.
Dispersants: Provide sufficient dispersants to prevent sedimentation of fine particulate matter.
Microbiological Limits:

Total Aerobic Plate Count: Maintain a maximum value of 1,000 organisms/mL.
Total Anaerobic Plate Count: Maintain a maximum value of 100 organisms/mL.
Nitrate Reducers: Maintain a maximum value of 100 organisms/mL.
Sulfate Reducers: Maintain a maximum value of 0 organisms/mL.
Iron Bacteria: Maintain a maximum value of 0 organisms/mL.

MANUFACTURERS

Available Manufacturers: Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:


Manufacturers: Subject to compliance with requirements, provide products by one of the following:

HVAC Water-Treatment Products:

Barclay Chemical Company, Water Management, Inc.
Calgon Corporation, ECC International
DuBois Chemicals, Inc.; DuBois USA Subsidiary
Harmsco Industrial Filters
HOH Water Technology
Nalco Chemical Company
Stewart-Hall, Division of the Rectorseal Corporation
Suez Water, USA

CHEMICAL FEEDING EQUIPMENT

Bypass Feeders: Cast iron or steel, for introducing chemicals into system; with funnel shutoff valve on top, air-release valve on top, drain valve on bottom, and recirculating shutoff valves on sides.

Capacity: 1.8 gallons
Working Pressure: 175 psig

Drip Feeders: Plastic reservoir with capillary tubing probe, weight, charging syringe, and clip.


Solenoid Valves: Forged-brass body, globe pattern, and general-purpose solenoid enclosure with 120-V, continuous-duty coil.

Electronic Timers: 150-second and 5-minute ranges, with infinite adjustment over full range, and mounted in cabinet with hand-off-auto switches and status lights.

Chemical Tubing: Schedule 40, PVC with solvent-cement joints; or polypropylene tubing with heat fusion.

Plastic Ball Valves: Rigid PVC or CPVC body, integral union ends, and polytetrafluoroethylene seats and seals.

Plastic-Body Strainer: Rigid PVC or CPVC with cleanable stainless-steel strainer element.

CHEMICAL TREATMENT TEST EQUIPMENT

Test Kit: Manufacturer recommended equipment and chemicals, in a carrying case, for testing pH, total dissolved solids, dissolved oxygen, biocount, chloride, and total alkalinity and for calcium hardness field tests.

Corrosion Test Coupon Assembly: Constructed of corrosion material, complete with piping, valves, and mild steel and copper coupons. Locate copper coupon downstream from mild steel coupon in the test coupon assembly.

Two-station rack for closed-loop systems.
Four-station rack for open condenser water systems.

CHEMICALS

Furnish chemicals recommended by water-treatment system manufacturer that are compatible with piping system components and connected equipment.

System Cleaner: Liquid alkaline compound with emulsifying agents and detergents to remove grease and petroleum products.

Quantity: As determined by chemical treatment supplier.

Biocide: Chlorine release agents or microbiocides.

Quantity: As determined by chemical treatment supplier.

Closed-Loop, Water Piping Chemicals: Sequestering agent to reduce deposits and adjust pH, corrosion inhibitors, and conductivity enhancers.

Quantity: As determined by chemical treatment supplier.

CHILLED-WATER FILTRATION UNIT

Filtration Unit: Stainless-steel housing and polypropylene filter with polypropylene core.

Replaceable Filter Media: Compatible with antifreeze and water-treatment chemicals.

Filter Media for Sediment Removal Service: Rated at 98 percent efficiency for 20-micrometer particulate.

Pressure Drop through the Filter Cartridge: Not to exceed 2 psig at design-flow rate when clean, and 6 psig when filter is dirty.


STAINLESS STEEL PIPES AND FITTINGS

Stainless Steel Tubing: Comply with ASTM A269/A269M, Type 316.

Stainless Steel Fittings: Comply with ASTM A815/A815M, Type 316, Grade WP-S.

Two-Piece, Full-Port, Stainless Steel Ball Valves: ASTM A351/A351M, Type 316 stainless steel body; ASTM A276/A276M, Type 316 stainless steel stem and vented ball, carbon-filled TFE seats, threaded body design with adjustable stem packing, threaded ends, and 250-psig steam working pressure and 600- psig cold working pressure ratings.

Three-Piece, Full-Port, Stainless Steel Ball Valves: ASTM A351/A351M, Type 316 stainless steel body; ASTM A276/A276M, Type 316 stainless steel stem and vented ball, threaded body design with adjustable stem packing, threaded ends, and 150-psig steam working pressure and 600-psig cold working pressure rating.

PART 3 - EXECUTION

WATER ANALYSIS

Perform an analysis of supply water to determine the type and quantities of chemical treatment needed to maintain the water quality as specified in "Performance Requirements" Article.

INSTALLATION

Install treatment equipment level and plumb.

Add cleaning chemicals as recommended by manufacturer.

Install water-testing equipment on wall near water-chemical-application equipment.

Install interconnecting control wiring for chemical-treatment controls and sensors.

Mount sensors and injectors in piping circuits.

Install water meter in makeup-water supply.

Bypass Feeders: Install in closed hydronic systems, including chilled water and equip with the following:

Install bypass feeder in a bypass circuit around circulating pumps unless otherwise indicated on Drawings.
Install test-coupon assembly in bypass circuit around circulating pumps unless otherwise indicated on Drawings.
Install a gate or full-port ball isolation valves on inlet, outlet, and drain below feeder inlet.
Install a swing check on inlet after the isolation valve.

CONNECTIONS

Piping installation requirements are specified in other Division 15 Sections. Drawings indicate general arrangement of piping, fittings, and specialties.

Install piping adjacent to equipment to allow service and maintenance.

Confirm applicable electrical requirements in Division 16 Sections for connecting electrical equipment.


Ground equipment.

Tighten electrical connectors and terminals according to manufacturer's published torque-tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A and UL 486B.

ELECTRICAL CONNECTIONS

Confirm applicable electrical requirements in electrical Sections for connecting electrical equipment.

Ground equipment in accordance with Section 26 0526 "Grounding and Bonding for Electrical Systems."

Connect wiring in accordance with Section 26 0519 "Low-Voltage Electrical Power Conductors and Cables."

FIELD QUALITY CONTROL

Engage a factory-authorized service representative to perform startup service.

Inspect field-assembled components and equipment installation, including piping and electrical connections. Report results in writing.
Inspect piping and equipment to determine that systems and equipment have been cleaned, flushed, and filled with water, and are fully operational before introducing chemicals for water- treatment system.
Place HVAC water-treatment system into operation and calibrate controls during the preliminary phase of HVAC systems' startup procedures.

Test chemical feed piping as follows:

Do not enclose, cover, or put piping into operation until it is tested and satisfactory test results are achieved.
Test for leaks and defects. If testing is performed in segments, submit separate report for each test, complete with diagram of portion of piping tested.
Leave uncovered and unconcealed new, altered, extended, and replaced water piping until it has been tested and approved. Expose work that has been covered or concealed before it has been tested and approved.
Cap and subject piping to static water pressure of 50 psig above operating pressure, without exceeding pressure rating of piping system materials. Isolate test source and allow test pressure to stand for four hours. Leaks and loss in test pressure constitute defects.
Repair leaks and defects with new materials and retest piping until satisfactory results are obtained.
Prepare test reports, including required corrective action.

ADJUSTING

Sample boiler water at one-week intervals after boiler startup for a period of five weeks, and prepare certified test report for each required water performance characteristic. Where applicable, comply with ASTM D 3370 and the following standards:

Silica: ASTM D 859.
Steam System: ASTM D 1066.
Acidity and Alkalinity: ASTM D 1067.
Iron: ASTM D 1068.
Water Hardness: ASTM D 1126.


Occupancy Adjustments: Within 12 months of Substantial Completion, perform two separate water analyses on each system to prove that automatic chemical feed systems are maintaining water quality within performance requirements specified in this Section. Perform analyses at least 60 days apart. Submit written reports of water analysis.

DEMONSTRATION

Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust, operate, and maintain HVAC water-treatment systems and equipment.

Train Owner's maintenance personnel on procedures and schedules for starting and stopping, troubleshooting, servicing, and maintaining equipment and schedules.

Review manufacturer's safety data sheets for handling of chemicals.

Review data in maintenance manuals, especially data on recommended parts inventory and supply sources and on availability of parts and service. Refer to Division 1 Section "Contract Closeout."

Review data in maintenance manuals, especially data on recommended parts inventory and supply sources and on availability of parts and service. Refer to Division 1 Section "Operation and Maintenance Data."

Schedule at least four hours of training with Owner, through Architect, with at least seven days' advance notice.


END OF SECTION 23 2500


SECTION 23 6426 – ROTARY-SCREW WATER CHILLERS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Packaged, air-cooled chillers.

DEFINITIONS

BAS: Building automation system.

COP: Coefficient of performance. The ratio of the rate of heat removal to the rate of energy input using consistent units for any given set of rating conditions.

EER: Energy-efficiency ratio. The ratio of the cooling capacity given in terms of Btu/h to the total power input given in terms of watts at any given set of rating conditions.

IPLV: Integrated part-load value. A single-number part-load efficiency figure of merit calculated per the method defined by ARI 550/590 and referenced to ARI standard rating conditions.

kW/Ton (kW/kW): The ratio of total power input of the chiller in kilowatts to the net refrigerating capacity in tons (kW) at any given set of rating conditions.

NPLV: Nonstandard part-load value. A single-number part-load efficiency figure of merit calculated per the method defined by ARI 550/590 and intended for operating conditions other than ARI standard rating conditions.

PERFORMANCE REQUIREMENTS

Site Altitude: Chiller shall be suitable for altitude in which installed without affecting performance indicated. Make adjustments to affected chiller components to account for site altitude.

ACTION SUBMITTALS

Product Data: For each type of product indicated. Include refrigerant, rated capacities, operating characteristics, furnished specialties, and accessories.

Performance at AHRI standard conditions and at conditions indicated.
Performance at AHRI standard unloading conditions.
Minimum evaporator flow rate.
Refrigerant capacity of chiller.
Oil capacity of chiller.
Fluid capacity of evaporator.
Characteristics of safety relief valves.
Minimum entering condenser-air temperature.
Maximum entering condenser-air temperature.




10.  Performance at varying capacities with constant-design entering condenser-air temperature. Repeat performance at varying capacities for different entering condenser-air temperatures from design to minimum in 10 deg F (6 deg C) increments.
B.
Shop Drawings: Include plans, elevations, sections, details, and attachments to other work.

Detail equipment assemblies and indicate dimensions, weights, load distribution, required clearances, method of field assembly, components, and location and size of each field connection.
Wiring Diagrams: For power, signal, and control wiring.
1.6

INFORMATIONAL SUBMITTALS

A.
Coordination Drawings: Floor plans, drawn to scale, on which the following items are shown and coordinated with each other, using input from Installers of the item involved:


Structural supports.
Piping roughing-in requirements.
Wiring roughing-in requirements, including spaces reserved for electrical equipment.
Access requirements, including working clearances for mechanical controls and electrical equipment, and tube pull and service clearances.

B.
Certificates: For certification required in "Quality Assurance" Article.

C.
Source quality-control reports.

D.
Startup service reports.

E.
Warranty: Sample of special warranty.
1.7

CLOSEOUT SUBMITTALS

A.
Operation and Maintenance Data: For each chiller to include in emergency, operation, and maintenance manuals.

B.
Warranties: Submit written special warranty as specified in this Section. Include contact information, description of coverage, and start date for each special warranty.
1.8

QUALITY ASSURANCE

A.
AHRI Certification: Certify chiller according to AHRI 590]certification program(s).

B.
AHRI Rating: Rate chiller performance according to requirements in AHRI 590.

C.
ASHRAE Compliance:


ASHRAE 15 for safety code for mechanical refrigeration.
ASHRAE 147 for refrigerant leaks, recovery, and handling and storage requirements.

D.
ASHRAE/IESNA Compliance: Applicable requirements in ASHRAE/IESNA 90.1-2013.

E.
ASME Compliance: Fabricate and label chiller to comply with ASME Boiler and Pressure Vessel Code: Section VIII, Division 1, and include an ASME U-stamp and nameplate certifying compliance.

F.
Comply with NFPA 70.


G.  Comply with requirements of UL and UL Canada and include label by a qualified testing agency showing compliance.

DELIVERY, STORAGE, AND HANDLING

Ship each chiller with a full charge of refrigerant. Charge each chiller with nitrogen if refrigerant is shipped in containers separate from chiller.

Ship each oil-lubricated chiller with a full charge of oil.

Comply with the manufacturer’s instructions for rigging and handling.

If unit is to be stored, comply with manufacturer instructions for storage.

COORDINATION

Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor-bolt inserts into bases.

Coordinate system controls requirements accordingly. Unit supplier/manufacturer shall review the corresponding unit Control Diagram and Sequence of Operations included in the project drawing set. Supplier/manufacturer shall coordinate as necessary and shall provide the unit with all equipment, options, and features as necessary to provide the intended system operational control. Any discovered discrepancies shall be identified to the Project Manager via RFI prior to bid. Supplier/manufacturer shall coordinate with the Controls Contractor as necessary to provide a complete controls solution as indicated in the project documents.

WARRANTY

Special Warranty: Manufacturer's standard form in which manufacturer agrees to repair or replace components of chillers that fail in materials or workmanship within specified warranty period.

Extended warranties include, but are not limited to, the following:

Parts and labor.
Loss of refrigerant charge due to equipment component failure.

Warranty Period: Five years from date of Substantial Completion.

PART 2 - PRODUCTS

PACKAGED, AIR-COOLED CHILLERS

Manufacturers: Subject to compliance with requirements, provide products by one of the following:

Daikin
YORK International Corporation.

Description: Factory-assembled and run-tested chiller complete with base and frame, condenser casing, compressors, compressor motors and motor controllers, evaporator, condenser coils, condenser fans and motors, electrical power, controls, and accessories.


Cabinet:

Base: Galvanized-steel base extending the perimeter of chiller. Secure frame, compressors, and evaporator to base to provide a single-piece unit.
Frame: Rigid galvanized-steel frame secured to base and designed to support cabinet, condenser, control panel, and other chiller components not directly supported by base.
Casing: Galvanized steel.
Finish: Coat base, frame, and casing with a corrosion-resistant coating capable of withstanding a 500-hour salt-spray test according to ASTM B 117.
Sound-reduction package designed to reduce sound level without affecting performance and consisting of the following:

Acoustic enclosure around compressors.
Reduced-speed fans with acoustic treatment.

Compressors:

Description: Semi-hermetic twin-screw type.
Casing: Cast iron, precision machined for minimum clearance about periphery of rotors.
Rotors: Manufacturer's standard one- or two-rotor design.
Motor: Direct-drive, variable frequency drive (VFD) controlled to match the load requirement. Motor shall be suction gas cooled and protected by motor temperature sensors.
Each compressor provided with suction and discharge shutoff valves, crankcase oil heater, and suction strainer.

Service: Easily accessible for inspection and service.

Capacity Control: Shall utilize a VFD to unload each compressor from 100% to 25% of full load, resulting in a chiller minimum load of less than 15%. A volume index value is used to optimize the efficiency at full and part load conditions.

Maintain stable operation throughout range of operation. Configure to achieve most energy-efficient operation possible.
Operating Range: From 100 to 15 percent of design capacity.
Condenser-Air Unloading Requirements over Operating Range:	Constant-design entering condenser-air temperature.
For units equipped with a variable frequency controller, capacity control shall be both "valveless" and "stepless," requiring no slide valve or capacity-control valve(s) to operate at reduced capacity.

Oil Lubrication System: Consisting of pump if required, filtration, heater, cooler, factory-wired power connection, and controls.

Provide lubrication to bearings, gears, and other rotating surfaces at all operating, startup, shutdown, and standby conditions including power failure.
Thermostatically controlled oil heater properly sized to remove refrigerant from oil.
Factory-installed and pressure-tested piping with isolation valves and accessories.
Oil compatible with refrigerant and chiller components.
Positive visual indication of oil level.

Vibration Control:

Vibration Balance: Balance chiller compressors and drive assemblies to provide a precision balance that is free of noticeable vibration over the entire operating range.

Overspeed Test: 25 percent above design operating speed.

Isolation: Mount individual compressors on vibration isolators.


Compressor Motor Controllers:

Variable Frequency Controller:

Motor controller shall be factory mounted and wired on the chiller to provide a single-point, field-power termination to the chiller and its auxiliaries.
Description: NEMA ICS 2; listed and labeled as a complete unit and arranged to provide variable speed by adjusting output voltage and frequency.
Enclosure: Unit mounted, NEMA 250, Type 3R, with hinged full-front access door with lock and key.
Integral Disconnecting Means: Door-interlocked, NEMA AB 1, instantaneous-trip circuit breaker with lockable handle. Minimum withstand rating shall be as required by electrical power distribution system, but not less than 65,000 A.
Technology: Pulse width modulated (PWM) output suitable for constant or variable torque loads.
Motor current at start shall not exceed the rated load amperes, providing no electrical inrush.

Refrigerant Circuits:

Refrigerant Type: R-134a. Classified as Safety Group A1 according to ASHRAE 34.
Refrigerant Compatibility: Chiller parts exposed to refrigerants shall be fully compatible with refrigerants, and pressure components shall be rated for refrigerant pressures.
Refrigerant Circuit: Each shall include a thermal- or electronic-expansion valve, refrigerant charging connections, a hot-gas muffler, compressor suction and discharge shutoff valves, a liquid-line shutoff valve, a replaceable-corefilter-dryer, a sight glass with moisture indicator, a liquid-line solenoid valve, and an insulated suction line.
Pressure Relief Device:

Comply with requirements in ASHRAE 15 and in applicable portions of ASME Boiler and Pressure Vessel Code: Section VIII, Division 1.
ASME-rated, spring-loaded pressure relief valve; single- or multiple-reseating type.

Evaporator:

Description: Shell-and-tube design.

Direct-expansion (DX) type with fluid flowing through the shell, and refrigerant flowing through the tubes within the shell.
Flooded type with fluid flowing through tubes and refrigerant flowing around tubes within the shell.

Code Compliance: Tested and stamped according to ASME Boiler and Pressure Vessel Code: Section VIII, Division 1.
Shell Material: Carbon steel.
Shell Heads: Removable carbon-steel heads located at each end of the tube bundle.
Fluid Nozzles: Terminated with mechanical-coupling end connections for connection to field piping.
Tube Construction: Individually replaceable copper tubes with enhanced fin design, expanded into tube sheets.
Heater: Factory-installed and -wired electric heater with integral controls designed to protect the evaporator to minus 20 deg F (minus 29 deg C).

Air-Cooled Condenser:

Motors: Condenser-fan motors shall be totally enclosed, air over, variable speed, 3-phase type with permanently lubricated bearings and Class F insulation. Fans shall be 8-pole for standard tier units and 6-pole for medium and high tier units.
Fans: Direct-drive propeller type with statically and dynamically balanced fan blades, arranged for vertical air discharge.


Microchannel Coils: Coil shall be air-cooled and shall have a series of flat tubes containing a series of multiple, parallel flow microchannels layered between the refrigerant manifolds. Coils shall consist of a two-pass arrangement. Coil construction shall consist of aluminum alloys for fins, tubes, and manifolds in combination with a corrosion-resistant coating. Tubes shall be cleaned, dehydrated, and sealed. Assembled condenser coils shall be pressure tested at the coil factory at 660 psig (5448 kPa) and subsequently shall be leak tested at 145 psig ±5 psig (1000 kPa ±34.5 kPa) and pressure tested at 350 psig (2413 kPa) at final unit assembly.
Fan Guards: Steel safety guards with corrosion-resistant coating.

Electrical Power:

Factory-installed and -wired switches, motor controllers, transformers, and other electrical devices necessary shall provide a single-point, field-power connection to chiller.
House in a unit-mounted, NEMA 250, Type 3R enclosure.
Wiring shall be numbered and color-coded to match wiring diagram.
Install factory wiring outside of an enclosure in a raceway.
Field-power interface shall be to NEMA KS 1, heavy-duty, nonfused disconnect switch.

Disconnect means shall be interlocked with door operation.

Provide branch power circuit to each motor and to controls with one of the following disconnecting means:

NEMA KS 1, heavy-duty, fusible switch with rejection-type fuse clips rated for fuses. Select and size fuses to provide Type 2 protection according to IEC 60947-4-1.
NEMA AB 1, motor-circuit protector (circuit breaker) with field-adjustable, short-circuit-trip set point.

Provide each motor with overcurrent protection.
Overload relay sized according to UL 1995 or an integral component of chiller control microprocessor.
Phase voltage monitor to be furnished by chiller mfr, installed by contractor.
Phase-Failure and Undervoltage Relays: Solid-state sensing with adjustable settings.
Provide power factor correction capacitors to correct power factor to 0.90 at full load.
Control Transformer: Unit-mounted transformer with primary and secondary fuses and sized with enough capacity to operate electrical load plus spare capacity.

Power unit-mounted controls where indicated.
Power unit-mounted, ground fault interrupt (GFI) duplex receptacle.

Control Relays: Auxiliary and adjustable time-delay relays.
For chiller electrical power supply, indicate the following:

Current and phase to phase for all three phases.
Voltage, phase to phase, and phase to neutral for all three phases.
Three-phase real power (kilowatts).
Three-phase reactive power (kilovolt amperes reactive).
Power factor.
Running log of total power versus time (kilowatt-hours).
Fault log, with time and date of each.

Controls:

Standalone and microprocessor based.
Enclosure: Share enclosure with electrical power devices or provide a separate enclosure.


Operator Interface: Multiple-character digital or graphic display with dynamic update of information and with keypad or touch-sensitive display located on front of control enclosure. In either imperial or metric units, display the following information:

Date and time.
Operating or alarm status.
Operating hours.
Outdoor-air temperature if required for chilled-water reset.
Temperature and pressure of operating set points.
Entering and leaving temperatures of chilled water.
Refrigerant pressures in evaporator and condenser.
Saturation temperature in evaporator and condenser.
No cooling load condition.
Elapsed time meter (compressor run status).
Antirecycling timer status.
Percent of maximum motor amperage.
Current-limit set point.
Number of compressor starts.

Control Functions:

Manual or automatic startup and shutdown time schedule.
Entering and leaving chilled-water temperatures, control set points, and motor load limits. Chilled-water leaving temperature shall be reset based on return-water temperature.
Current limit and demand limit.
External chiller emergency stop.
Antirecycling timer.
Variable evaporator flow.

Manually Reset Safety Controls: The following conditions shall shut down chiller and require manual reset:

Low evaporator pressure or high condenser pressure.
Low chilled-water temperature.
Refrigerant high pressure.
High or low oil pressure.
High oil temperature.
Loss of chilled-water flow.
Control device failure.

Trending: Capability to trend analog data of up to five parameters simultaneously over an adjustable period and frequency of polling.
Security Access: Provide electronic security access to controls through identification and password with at least three levels of access: view only; view and operate; and view, operate, and service.
Control Authority: At least four conditions: Off, local manual control at chiller, local automatic control at chiller, and automatic control through a remote source.
BAS Interface: BACnet MS/TP communication interface shall enable control system operator to remotely control and monitor the water chiller from an operator workstation. Control features and monitoring points displayed locally at water chiller control panel shall be available through DDC system for HVAC.

Insulation:

Material: Closed-cell, flexible elastomeric, thermal insulation complying with ASTM C 534, Type I for tubular materials and Type II for sheet materials.
Thickness: 3/4 inch (19 mm).


Factory-applied insulation over cold surfaces of chiller components.

Adhesive: As recommended by insulation manufacturer and applied to 100 percent of insulation contact surface. Seal seams and joints.

Apply protective coating to exposed surfaces of insulation to protect insulation from weather.

Accessories:

Factory-furnished, chilled-water flow switches for field installation, provided by chiller mfr.
Individual compressor suction and discharge pressure gages with shutoff valves for each refrigerant circuit.
Factory-furnished spring isolators for field installation.

Characteristics:

Evaporator:

Configuration: Integral to chiller.
Pressure Rating: 150 psig (1034 kPa).
Fluid Type: 30% Ethylene Glycol.
Fouling Factor: 0.0001 sq. ft. x h x deg F/Btu (0.000018 sq. m x deg C/W).

Number of Refrigerant Circuits: Two.

SOURCE QUALITY CONTROL

Perform functional tests of chillers before shipping.

Factory run test each air-cooled chiller with water flowing through evaporator.

Factory test and inspect evaporator and condenser according to ASME Boiler and Pressure Vessel Code: Section VIII, Division 1.

For chillers located outdoors, rate sound power level according to ARI 370.

PART 3 - EXECUTION

EXAMINATION

Examine chillers before installation. Reject chillers that are damaged.

Examine roughing-in for equipment support, anchor-bolt sizes and locations, piping, and electrical connections to verify actual locations, sizes, and other conditions affecting chiller performance, maintenance, and operations before equipment installation.

Final chiller locations indicated on Drawings are approximate. Determine exact locations before roughing-in for piping and electrical connections.

Proceed with installation only after unsatisfactory conditions have been corrected.

CHILLER INSTALLATION

Install chillers on support structure indicated.


Equipment Mounting: Install chiller on concrete bases using elastomeric pads. Comply with requirements for concrete bases specified in Division 03 Section "Cast-in-Place Concrete." Comply with requirements for vibration isolation devices specified in Division 23 Section "Vibration and Seismic Controls for HVAC Piping and Equipment."

Maintain manufacturer's recommended clearances for service and maintenance.

Charge chiller with refrigerant and fill with oil if not factory installed.

Install separate devices furnished by manufacturer and not factory installed.

CONNECTIONS

Comply with requirements for piping specified in Division 23 Section "Hydronic Piping" and Division 23 Section “Refrigerant Piping”. Drawings indicate general arrangement of piping, fittings, and specialties.

Install piping adjacent to chiller to allow service and maintenance.

Evaporator Fluid Connections: Connect to evaporator inlet with shutoff valve, strainer, flexible connector, thermometer, and plugged tee with pressure gage. Connect to evaporator outlet with shutoff valve, balancing valve, flexible connector, flow switch, thermometer, plugged tee with shutoff valve and pressure gage, and drain connection with valve. Make connections to chiller with a flange or mechanical coupling.

Refrigerant Pressure Relief Device Connections: For chillers installed indoors, extend vent piping to the outdoors without valves or restrictions. Comply with ASHRAE 15. Connect vent to chiller pressure relief device with flexible connector and dirt leg with drain valve.

Connect each chiller drain connection with a union and drain pipe, and extend pipe, full size of connection, to floor drain. Provide a shutoff valve at each connection.

STARTUP SERVICE

Engage a factory-authorized service representative to perform startup service.

Complete installation and startup checks according to manufacturer's written instructions.
Verify that refrigerant charge is sufficient and chiller has been leak tested.
Verify that pumps are installed and functional.
Verify that thermometers and gages are installed.
Operate chiller for run-in period.
Check bearing lubrication and oil levels.
For chillers installed indoors, verify that refrigerant pressure relief device is vented outdoors.
Verify proper motor rotation.
Verify static deflection of vibration isolators, including deflection during chiller startup and shutdown.
Verify and record performance of chiller protection devices.
Test and adjust controls and safeties. Replace damaged or malfunctioning controls and equipment.

Inspect field-assembled components, equipment installation, and piping and electrical connections for proper assembly, installation, and connection.

Prepare test and inspection startup reports.


DEMONSTRATION

Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust, operate, and maintain chillers.


END OF SECTION 23 6426


SECTION 26 0500 – COMMON WORK RESULTS FOR ELECTRICAL

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.

B.
This Section shall apply to all Division 26 Sections.
1.2

SUMMARY

A.
This Section includes general administrative and procedural requirements for electrical installations. The following administrative and procedural requirements are included in this Section to expand the requirements specified in Division 01 Sections.


Codes and standards
Quality assurance
Examination of drawings and premises
Substitutions
Alternates
Permits, fees, and inspections
Changes involving Electrical Work
Submittals
Project record documents
Delivery, storage, and handling
Warranty
Scope of work specified in Division 26 sections
Related work specified in other Divisions
Systems provided by Owner

B.
Part II – Products:


This Section includes basic requirements for materials and installations for electrical work, including but not limited to:


Sealing of openings
Sleeves

C.
Part III – Execution:


1.	This section includes basic requirements for installations for electrical work.


Electrical demolition work
Cutting and patching
Coordination with other trades
Assembly and connection of equipment
Field quality control

CODES AND STANDARDS

The electrical characteristics, physical properties, design, performance characteristics, methods of construction, all material, and the installation techniques shall be in accordance with the latest issue of the various, applicable Standard Specifications of the following recognized authorities:

ADA – Americans with Disabilities Act


AEIC – Association of Edison Illuminating Companies
ANSI – American National Standards Institute
ASTM – ASTM International, formerly known as American Society for Testing and Materials
BICSI – Building Industry Consulting Service International
FCC – Federal Communications Commission
ICEA – Insulated Cable Engineers Association
IEC – International Electrotechnical Commission
IEEE – Institute of Electrical and Electronics Engineers
MBC – Michigan Building Code
MIOSHA – Michigan Occupational Safety and Health Administration
NEC – National Electrical Code
NETA – InterNational Electrical Testing Association
NEMA – National Electrical Manufacturers Association
NFPA – National Fire Protection Association
OSHA – Occupational Safety and Health Administration
UL – UL, LLC, formerly known as Underwriters Laboratories, Inc.

QUALITY ASSURANCE

Furnish all labor, materials, equipment, technical supervision, and incidental services required to complete, test, and leave ready for operation the electrical systems as specified in the Division 26 Sections and as indicated on Drawings.

The Electrical Drawings indicate the general design and extent of the electrical system. Comply with the Drawings as closely as actual construction of the building and the work of other Trades permit.

Perform all work in a first class and workmanlike manner in accordance with the latest accepted standards and practices for the Trades involved.

All equipment of the same or similar systems shall be by the same manufacturer.

Regulatory Requirements:

Codes, Standards, Ordinances, and Regulations: Perform all work in accordance with applicable Federal, State, and local ordinances and regulations. Perform all work to comply with Codes and Standards identified in these Specifications.

Notify the Architect/Engineer before submitting a proposal should any changes in Drawings or Specifications be required to comply with the above codes, standards, ordinances, and regulations. After entering into a contract, make all changes required to comply with the above codes, standards, ordinances, and regulations without additional expense to the Owner.
Barrier-Free Regulations: All materials and installations shall comply with the requirements of the State of Michigan Barrier-Free Regulations and with the Americans with Disabilities Act (ADA).

Field Measurements:

Drawings are not intended to be scaled for roughing-in or to serve as shop drawings. Take all field measurements required for fitting the installation to the building.

Sequencing and Scheduling: Sequence and schedule work in order to avoid interference with the work of other Trades. Be responsible for removing and relocating any work which in the opinion of the Owner's Representatives causes interference.


1.5

EXAMINATION OF DRAWINGS AND PREMISES

A.
Before submitting the Bid, examine the Architectural, Mechanical, and other Trades’ Drawings and Specifications.


Notify the Architect/Engineer should any discrepancies occur between the other Trades and the electrical work.
No additional charges will be allowed because of failure to make this examination or to include all materials and labor required for the electrical work specified in other Trades’ documents.
The Architectural Drawings take precedence in all matters pertaining to the building structure, the Mechanical Drawings take precedence in all matters pertaining to the Mechanical Trades, and the Electrical Drawings take precedence in all matters pertaining to the Electrical Trades. However, where there are conflicts or differences between the Drawings for the various Trades, report such conflicts or differences to the Architect/Engineer who shall determine the course of action to be taken.

B.
Before submitting the Bid, examine the premises to determine existing conditions for performing the electrical work.


Notify the Architect/Engineer should any discrepancies occur between the existing conditions and the electrical work.
No additional charges will be allowed because of failure to make this examination or to include all materials and labor required to complete the electrical work.
1.6

SUBSTITUTIONS

A.
Base Bid shall be in accordance with materials and products specified. Any exceptions to this shall be approved in writing by the Architect/Engineer ten (10) days or more prior to bidding.
1.7

PERMITS, FEES, AND INSPECTIONS

A.
Obtain all permits, licenses, inspections, and tests required. At the completion of the work, obtain and send certificates of inspections and approvals to the Architect/Engineer.


Pay all fees and expenses for permits, licenses, tests, and inspections.
A copy of the final approved inspection certificates for electrical work specified in all Division 26 Sections shall be provided as a requirement prior to final payment.
1.8

CHANGES INVOLVING ELECTRICAL WORK

A.
The design of the electrical systems is based on the mechanical and building equipment specified and scheduled on the Drawings.


1. Where equipment changes are made that involve additional electrical work (increased motor horsepower or increased unit full load amperes, requirements for a disconnect switch scheduled to be part of the equipment, requirements for a starter scheduled to be part of the equipment, additional wiring of equipment, etc.) the Mechanical or respective Trades involved shall compensate the Electrical Trades for the cost of the additional work required.

SUBMITTALS

The following is in addition to the requirements for submittals in Division 01.

Material List: Submit a complete list of all materials and equipment indicating their manufacturer for approval by the Architect/Engineer within 15 days after award of contract and prior to submittal of shop drawings.

Construction Schedule: Submit a construction schedule including milestone dates and lead times for major electrical equipment.


Provide equipment submittals in the form of letters of intent, product data or, shop drawings as specified for all materials provided on the project.

Submittal Preparation: Place a permanent label or title block on each submittal for identification. Indicate the name of the entity that prepared each submittal on the label or title block.

Provide a space approximately 4” x 5” on the label or beside the title block on shop drawings to record the review and approval markings and the action taken.
Include the following information on the label for processing and recording action taken.

Project Name
Date
Name and address of Architect/Engineer
Name and address of Contractor
Name and address of Subcontractor
Name and address of Supplier
Name of Manufacturer
Number and title of appropriate Specification Section
Drawing number, identification mark, fixture type, panelboard number, specification section number, and detail references, or as noted on the Electrical Drawings.

Equipment submittals shall be reviewed by the Electrical Contractor for completeness and accuracy and prior to submitting to the Architect/Engineer for review. Submittals shall be dated and signed by the Electrical Contractor. Note on the submittal any and all exceptions or changes to the Drawings and Specifications required by the submittal to meet the specified products.

Partial submittals for equipment shall not be permitted. Where partial submittals are transmitted to the Architect/Engineer, they will be returned "Rejected”.

Where the equipment submittals consist of manufacturer's standard detail drawings or schedules and contain data for a variety of similar equipment, indicate the data pertinent to the equipment furnished for this project only. Standard detail drawings and schedules not clearly indicating which data is associated with this Project shall be returned "Rejected".

Where accessories and/or options are specified and do not appear as part of manufacturer's standard detail drawings or schedules, state each accessory that is to be provided with the equipment on the standard detail drawings or schedules.

The letter of intent shall state that the product is exactly as specified with no exceptions and that the product is being manufactured by one of the specified manufacturers. The letter of intent shall include the specification section number, the product description, and the name of the selected manufacturer. The aforementioned information shall be typed on the Electrical Contractor’s letterhead.

CADD files of the Electrical Drawings will be provided by the Architect/Engineer for this Contractor’s use in preparing submittals. Refer to Division 01 for the forms and procedures for requesting electronic files/media.

No apparatus or equipment shall be shipped from stock or fabricated until their equipment submittals have been reviewed and approved by the Architect/Engineer. By the review of submittals, the Architect/Engineer does not assume responsibility for actual dimensions or for the fit of completed work in position, nor does such review relieve Electrical Trades of full responsibility for the proper and correct execution of the work required.

PROJECT RECORD DOCUMENTS

Submit final project record documents as described in Division 01.


As-Built Drawings: At the completion of the work, submit to the Architect/Engineer the revised set of drawings in electronic file format indicating all changes from the bid documents using redlines, bubbles, or another approved method. The Drawings shall contain all title block information as originally issued by the Architect/Engineer with the addition of the Electrical Contractor’s company name, address, telephone number, company’s project number, date of issuance by the Electrical Contractor, and issued for “As-Built” in title.

Operation and Maintenance Manuals: The manuals shall contain operating instructions, service instructions, parts lists, etc., which are shipped with electrical equipment. At the completion of the work, transmit these items to the Owner. If this information is not shipped with the equipment, obtain it from the manufacturer.

Maintenance Materials: Retain all portable and detachable portions of the installation such as keys, tools, manuals, etc., until the completion of the work and then transmit them to the Owner and obtain itemized receipt. This receipt shall be provided as a requirement prior to final payment.

Record Documents Manual: At the completion of the work, furnish and deliver to the Owner and Architect/Engineer two (2) electronic sets on USB flash drive of the record documents manual.

One (1) copy of all shop drawings and product data
One (1) copy of operation and maintenance manuals
One (1) copy of as-built drawings

DELIVERY, STORAGE, AND HANDLING

Storage and Protection: Provide adequate storage space for all electrical equipment, conduit, and materials delivered to the job site under a weather protected enclosure. Location of the space will be designated by the Owner’s Field Representative. Equipment set in place in unprotected areas must be provided with temporary protection.

Be responsible for the care and protection of electrical equipment until it has been fully tested and accepted.
Protect materials with permanent factory finish from damage by covering.
Protect conduit openings with temporary plugs or caps.

WARRANTY

Warranty: Provide a one-year parts and labor warranty from date of substantial completion for all equipment and installation. Comply with requirements of Division 01.

A copy of the warranty on the Electrical Contractor’s letterhead shall be provided as a requirement prior to final payment.

SCOPE OF WORK SPECIFIED IN DIVISION 26 SECTIONS

Furnish all labor, materials, equipment, technical supervision, and incidental services required to complete, test, and leave ready for operation the electrical systems as specified in the Division 26 Sections and as indicated on Drawings.

Provide control wiring greater than 100 volts for temperature, pressure, and level control devices and for solenoid valves, control relays, MCC control wiring, and all power wiring required for equipment specified hereinafter.

Provide empty raceway systems consisting of conduits, wireways, surface raceways, nylon pull strings, outlet boxes, pull boxes, cover plates, underfloor ducts, and cable trays as indicated for telephone, data, and audio/video wiring.


RELATED WORK SPECIFIED IN OTHER SECTIONS

Furnishing and mounting of all electric motors – Divisions 14, 21, 22 and 23.

Furnishing and installing low voltage instrumentation and control wiring – Divisions 21, 22 and 23, except where otherwise indicated.

Furnishing and mounting of starters, disconnect switches, control wiring, and integral controls on package self-contained building service equipment – Divisions 14, 21, 22 and 23, except as otherwise indicated.

Furnishing and installing field prime and finish painting – Division 09, except as specified in Division 26 Sections.

PART 2 - PRODUCTS

CONCRETE

Provide concrete work required for the electrical installation. Concrete work shall include envelopes for underground conduits, housekeeping pads beneath equipment. Concrete work shall be in conformance with Division 03.

SEALING OF OPENINGS

Seal openings around electrical materials (conduit, raceways, cable trays, panels, etc.) with fire and smoke stop systems where floors, fire rated walls, and smoke barriers are penetrated. Fiberglass is not acceptable. Fire and smoke stop systems shall be UL listed and shall have a fire rating equal to or greater than the penetrated barrier. Fire and smoke stop systems shall be in conformance with Division 07.

SLEEVES

Provide conduit sleeves where conduits pass through concrete floors, walls, beams, and ceilings.

Sleeves shall be galvanized rigid steel conduit. Do not use aluminum conduit. Where specific sizes are not indicated on the Drawings, sleeves shall be sized to provide one-half (1/2) inch clearance around the outside surface of the item for which they were installed. They shall be cut flush with wall surfaces and shall extend one inch, or as directed, through floor. Sleeves shall be packed with approved non-combustible packing material and sealed with sealant to prevent passage of air, liquid, or fumes from one area to another. The filler and sealant materials used shall be rated at least equal in fire resistance to the construction material being penetrated. Floor sleeves shall be sealed between floor and sleeve with concrete grout.

PART 3 - EXECUTION

ELECTRICAL DEMOLITION WORK

General: Perform electrical demolition work in a systematic manner. Use such methods as outlined below to complete work indicated on the Drawings.

Obtain approval from the Owner prior to interrupting existing services. All service interruptions shall be at a time suitable to the Owner. Where the Owner approves service interruptions at times resulting in premium time work to this Contractor, this Contractor shall include the premium time in his Base Bid.


The associated raceway system (conduit, boxes, supports, etc.) and wire of equipment indicated to be demolished shall be removed from the equipment back to the source as noted below:

Power: Remove raceway system and wire back to the panel or power source.

When the circuit originates from the panel and serves no other loads, remove raceway system and wire back to the panel, and relabel the associated circuit breaker or fused switch as “spare”.
When the circuit originates from a panel but continues on to other loads not intended to be demolished, remove raceway system and wire back to first junction box.
When the removal of the circuit to the equipment to be demolished affects “downstream” devices not indicated to be demolished, re-feed “downstream” devices.

Raceway systems in walls to remain: Abandon raceway systems in place and install blank cover plates.
Raceway systems above accessible ceilings or other accessible locations: Remove raceway systems.

Perform a circuit trace prior to deactivating feeders and branch circuits to ensure maintaining electrical power in adjacent unrenovated area.

Conduit being demolished that is installed in floor slabs shall be cut 1/2 inch below the floor, and the floor shall be patched.

Where applicable, existing in-place raceway systems (conduit, boxes, supports, etc.) may be reused for new work providing that the installation is in accordance with requirements for new work found in Division 26 Sections.

Where equipment or fixtures are removed, outlets shall be properly blanked-off and conduits shall be capped. After alterations are completed, the entire installation shall present a “finished” look, as approved by the Architect/Engineer. The original function of the present electrical work to be modified shall not be changed unless required by the specific revisions to the system as specified or as indicated.

Materials salvaged from this work shall not be reused except where reuse is specifically indicated.

Existing fixtures and electrical equipment removed, not reused, and not specifically indicated to be turned over to the Owner shall be legally and properly disposed of off Owner’s property.

Existing fixtures and electrical equipment specifically indicated to be turned over to the Owner shall be disconnected, removed, and turned over to the Owner in an undamaged condition to an onsite storage area as directed by the Owner.

CUTTING AND PATCHING

Refer to Division 01 for requirements for cutting, patching, and refinishing work necessary for the installation of electrical work.

Direct miscellaneous cutting and patching of the existing building construction for the installation of the Electrical Work.

The cutting of holes through the existing building construction shall only be done by the use of abrasive saws and rotary coring machines. The use or hammer and drill points will not be permitted. The openings shall not be cut larger than necessary for the installation of the electrical work. Openings shall then be grouted in. Where existing piping, etc., is removed, the unused openings shall be grouted in.

The drilling or punching of structural members, such as holes through beams or columns, shall not be done without the specific permission of the Architect/Engineer.



E.
Cutting of holes through floors and walls shall be done only at such locations as directed by the Architect/Engineer.
F.
Cooperate with the other Trades so that all cutting and repairing in any given area will be done simultaneously.
G.
Electrical work which may interfere with building systems uncovered by the cutting of new openings in the present building including but not limited to piping, ducts, or other mechanical equipment as well as conduits and outlets shall be removed at the direction of the Architect/Engineer.
3.3

EXCAVATION AND BACKFILL

A.
Furnish excavating and backfilling to install electrical work. Refer to Electrical Drawings and Division 31 for methods and materials.
3.4

EQUIPMENT FOUNDATIONS AND SUPPORTS

A.
Furnish foundations and supports for electrical equipment and materials as required by codes, as listed hereinafter, and shown or noted on the Drawings.

B.
Provide necessary inserts, rods, structural steel frames, brackets, platforms, etc., for equipment suspended from ceilings or walls, such as conduits.
3.5

COORDINATION WITH OTHER TRADES

A.
Install work in order to avoid interferences with the work of other Trades. The Electrical Contractor shall be responsible for removing and relocating any work which, in the opinion of the Owner’s Representative, causes interferences.

B.
Should construction conditions prevent the installation of conduit, outlet boxes, junction boxes, conductors and/or other related equipment at locations shown on the Drawings, minor deviations may be permitted, shall be as directed by the Architect/Engineer and shall be made without additional cost to Owner.

C.
The Electrical Trades shall be responsible for all damage to other work caused by their work or through the neglect of their workers.


1.	All patching and repairing of any such damaged work shall be performed by the Trades which installed the work, but the cost shall be paid by the Electrical Trades.
3.6

ASSEMBLY AND CONNECTION OF EQUIPMENT

A.
Assembly of Equipment:


The Contract Drawings and Specifications indicate items to be purchased and installed which are noted by a manufacturer's name, catalog number and/or brief description.
The catalog number may not designate all the accessory parts and appurtenances required for the particular use or function.
Arrange with the manufacturer for the purchase of all items required for the complete installation and efficient operation.

B.
Equipment Connections:


Connections to equipment, motors, etc., shall be made in accordance with the shop drawings and rough-in measurements furnished by the manufacturers of the particular equipment furnished.
Any and all additional connections not shown on the Drawings but called for by the equipment manufacturer's shop drawings or required for the successful operation of the particular equipment furnished shall be installed as part of this Contract at no additional charge to the Owner.


FIELD QUALITY CONTROL

Testing Conduits: Conduits which are installed underground or concealed in concrete floor slab, foundations, etc., shall be cleared of foreign material and obstructions after installation and before conductor or pull wires are draw-in by wire brushing, swabbing, and employing an iron or hardwood mandrel which is 1/4" smaller in diameter than the internal diameter of the duct or conduit. Pulling wires shall be left in empty conduits.

Tests and Inspection:

When the systems are completed, operate equipment as directed by Architect/Engineer. Replace all faulty equipment. Make necessary adjustments before final acceptance.
Perform all tests required by State, City, County and/or other agencies having jurisdiction.
Provide all materials, equipment, etc., and labor required for tests.
Perform cable and equipment testing as specified.

Cleaning:

Keep premises free from accumulation of waste materials and rubbish. At the completion of the work, remove all rubbish from and about the building, and leave the electrical systems clean and ready for use.
Final clean-up shall include washing of fixture lenses, switchboards, substations, transformers, motor control centers, distribution panels, lighting panels, etc., to remove shipping and/or construction dust and debris. Fixture reflectors and/or lenses with water marks or cleaning streaks will not be accepted.

Painting:

In general, no painting is required by Electrical Trades other than touch-up of factory-finished electrical equipment.
All factory finished electrical equipment shall be cleaned at the completion of the work. Equipment showing rust or mars shall be thoroughly cleaned and sanded, prime coated, and touched up with enamel of color to match original finish.


END OF SECTION 26 0500


SECTION 26 0519 – LOW VOLTAGE ELECTRICAL POWER CONDUCTORS AND CABLES (0-1,000V) PART 1 - GENERAL
RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.

SUMMARY

This Section includes the following:

Conductors and cabling for building and structure electrical systems 600 volts and less.
Wire and cable systems as required, and all material and equipment, including wire, cable, connectors, lugs, fittings, and identification, as indicated or specified.

SUBMITTALS

General: Submit the following according to the Conditions of the Contract and Division 01 Specification Sections.

Letter of Intent: Submit a letter of intent stating compliance with drawings, specifications, and code:

Wire and cable, except interlocked armor cable
Connectors
Lugs
Insulating tape
Miscellaneous

Samples: Submit samples on request of the Architect-Engineer.

Submit test data for wire and cable upon request of the Architect-Engineer. Do not install wire and cable for which test data has been requested until test data is approved.

QUALITY ASSURANCE

Wire, Cable and Components: Listed by Underwriters' Laboratories as meeting NFPA 70 National Electrical Code requirements and be so labeled.

Furnish wire and cable on which standard factory tests established by AEIC, ANSI, ASTM, ICEA and NEMA have been performed.

DELIVERY, STORAGE AND HANDLING

Deliver all wire and cable to the site on reels or in coils, plainly marked for complete identification, including the wire or cable size, the number of conductors, type of wire or cable, length, weight, thickness and character of the insulation and the name of the manufacturer.


PART 2 - PRODUCTS

WIRE AND CABLE

General Requirements: Furnish wire and cable per standard specifications established for such material and construction by ASTM, ANSI, ICEA and NEMA, where applicable. All conductors shall be copper unless otherwise specified. Minimum size of conductors shall be No. 12 AWG, except 120 volt control conductors which may be No. 14 AWG and 90 volt and less shall be as specified. Furnish conductor sizes as indicated. Conductors shall be stranded for sizes No. 14 AWG and larger. Conductors smaller than No. 14 AWG shall be as specified in the sections requiring use of such conductors.

Manufacturer: Provide products of one of the following:

Cerrowire
Encore Wire
Prysmian Group
Republic Wire
Southwire

Wire for General Interior Use: Single conductor, annealed copper, 600 volts.

No. 10 AWG and smaller: NEC Type THHN/THWN insulation rated 90 degC in dry locations and 75 degC in wet locations or NEC Type THHN/THWN-2 or XHHW-2 insulation rated 90 degC in dry and wet locations.
No. 8 AWG and larger: NEC Type THHN/THWN-2 or XHHW-2 insulation rated 90 degC in dry and wet locations.

Wire for General Exterior Use: Single conductor, annealed copper, NEC Type XHHW-2 rated 90 degC in dry and wet locations, 600 volts.

Wire for Underground Duct or Conduit: Single conductor, annealed copper, NEC Type XHHW-2 rated 90 degC in dry and wet locations, 600 volts.

Wire for Direct Burial: Single or multi-conductor as indicated, annealed copper, NEC Type USE-2 insulation rated 90 degC in dry and wet locations, 600 volts, suitable for direct burial.

Cable types MC, MI, NM, NMC and NMS shall not be used unless specifically noted on the drawings or in the specifications.

LUGS FOR TERMINATING COPPER CONDUCTORS

Lugs for Terminating Power Conductors Up To and Including No. 8 AWG: Solderless type, manufacturer's standard, unless otherwise specified.

Lugs for Terminating Power Conductors No. 6 AWG and Larger: Solderless compression type, one hole for No. 6 AWG through No. 4/0 AWG inclusive, and two hole for larger sizes, copper, electro tin plated, rated 90 degC, 600 volts.

Manufacturer: Provide one of the following:

ABB “Color-Keyed”
Hubbell Burndy “Hylug”


Lugs for Terminating Control and Switchboard Wiring: Solderless compression type with tinned ring tongue.

Manufacturer: Provide one of the following:


ABB “Sta-Kon”
Hubbell Burndy “Hylug”
2.3

INSULATING TAPE

A.
General Use Tape:


Tape shall be vinyl all weather designed for continuous operation in -18°C to 105°C applications and shall be 7 mils thick.
Manufacturer: Provide one of the following:


a.	3M Scotch “Super 33+ Vinyl Electrical Tape”

B.
High Temperature Area Tape:


Tape shall be woven glass cloth designed for continuous operation in Class B (130°C) applications and shall be 17 mils thick.
Manufacturer: Provide products of one of the following:


3M Scotch “Glass Cloth Electrical Tape 27”
Plymouth Rubber “77 Plyglas”

C.
Arc and Fireproofing Tape:


Tape shall be flexible unsupported elastomer providing arc fault protection, flame resistant self- extinguishing to prevent flame propagation, and 30 mils thick.
Manufacturer: Provide products of the following:


a.	3M Scotch “Fire-Retardant Electric Arc Proofing Tape 77”
2.4

MISCELLANEOUS

A.
Wire Labels for Identification of Conductors.

Manufacturer: Provide products of one of the following:

ABB EZ CODE
Brady

PART 3 - EXECUTION

GENERAL

Install all wiring in raceway systems unless otherwise specified. Install wiring only in completed raceway systems and when systems are protected from the weather. Install conductors continuous, without splices, between equipment, where possible. Where splices are required, make up splices in boxes; do not use fittings for same.


Install phase and neutral conductors of each branch or feeder circuit in a single conduit except where paralleling circuits are indicated. Install paralleling circuits of identical makeup and length as the paralleled circuit, and terminate conductors at the same location, mechanically and electrically, at both ends, to ensure equal division of the total current between conductors.

All 120 volt branch circuits exceeding 100 feet in length shall be minimum size No. 10 AWG.

All 277 volt branch circuits exceeding 200 feet in length shall be minimum size No. 10 AWG.

For interior branch circuits, provide a separate neutral conductor for each phase conductor for circuits supplying 120 volt convenience receptacles, fluorescent ballasts, LED drivers and high intensity discharge ballasts. Sharing neutrals between phase conductors shall not be permitted.

Install conductors in such a manner that the bending radius of any wire or cable is not less than the minimum recommended by ICEA and/or the manufacturer. Do not exceed manufacturer's recommended values for maximum pulling tension applied to any wire or cable.

Connect all power wiring to equipment such that phasing shall be A-B-C-N left to right, top to bottom and front to back, where possible, and permanently identify phasing on the structure or housing adjacent to bus. Phase identification A-B-C is equivalent to transformer phase identification X1-X2-X3 and H1-H2-H3.

Connect phase wiring to all 3 phase receptacles to insure the same phase rotation in all receptacles with interchangeable plugs.

Use manufacturer-approved pulling compound or lubricant where necessary; compound used must not deteriorate conductor or insulation. Do not exceed manufacturer's recommended maximum pulling tensions and sidewall pressure values.

Use pulling means, including fish tape, cable, rope, and basket-weave wire/cable grips, that will not damage cables or raceway.

Tighten electrical connectors and terminals according to manufacturer's published torque-tightening values.

Make splices, terminations, and taps that are compatible with conductor material and that possess equivalent or better mechanical strength and insulation ratings than unspliced conductors.

Use oxide inhibitor in each splice, termination, and tap for aluminum conductors.

COLOR CODING, CONDUCTOR AND CABLE IDENTIFICATION

Provide single conductor cables having black or solid color coded insulation for power feeders and subfeeders. Identify individual feeder and subfeeder conductors as to phase connection and voltage by means of wire labels and color coding at each pull box, junction box, manhole, handhole, vault, lighting fixture handhole, splice and termination.

Refer to Section 260553 “Identification for Electrical Systems” for conductor and cable identification requirements.

SPLICES AND TERMINATIONS

Splice and terminate conductors with connectors and lugs as specified for the specific size and type of conductor. Do not splice armored cable except where cable lengths are limited by reel capacity. Do not splice direct burial cable underground. Indent all compression type connectors and lugs with tools as recommended by the connector or lug manufacturer.


Whenever aluminum or copper lugs are terminated on aluminum bus, use a Belleville washer and two tin or cadmium plated washers, one on each side in combination with aluminum joint compound on all contacting surfaces. Tighten bolts until Belleville washer is flat.

Insulate all bare surfaces of conductors with a minimum of four layers (half lap in two directions) of electrical insulating tape. On larger splices and terminals, build up connection with electrical insulating putty before applying tape, to eliminate both sharp edges and voids.

Terminate all armored cables at equipment with an approved type of armored cable terminator and terminate cable ground conductors on equipment ground bus. Where splices are required in armored cables, use metal pull box specified in Section 26 0533 and located outside of and adjacent to the tray, not in the tray.


END OF SECTION 26 0519


SECTION 26 0526 – GROUNDING AND BONDING FOR ELECTRICAL SYSTEMS PART 1 - GENERAL
RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.

SUMMARY

This Section includes the following:

Grounding Conductors:

For General Use Above Grade: Bare copper.
For General Use Below Grade: Bare copper.
In Underground Ducts or Conduits: Insulated copper.
In Conduit with Copper Phase Conductors: Insulated copper.
For Isolated Grounding Systems: Insulated.

Grounding Connections:

To Structural Steel Used for Main Building Framing: Bolted lugs.
To Non-Permanently Fixed Equipment: Lugs bolted to the equipment.
Pipe and Equipment Grounding Conductor Terminations: Bolted connectors.
Connections to Ground Rods at Test Wells: Bolted connectors.
All Other Locations: Bolted connectors.

Markers and Identifiers

QUALITY ASSURANCE

Regulatory Requirements: Ground electrical system neutrals and non-current carrying parts of electrical equipment per the minimum requirements of NFPA 70 National Electrical Code, except where additional requirements are indicated or specified.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70 National Electrical Code by a Nationally Recognized Testing Laboratory (NRTL) acceptable to authorities having jurisdiction for applications in which used and for specific types, sizes, and combinations of conductors and other items connected.

Comply with UL 467 for grounding and bonding materials and equipment.

Furnish tests on grounding systems as specified in Section 260570.

SUBMITTALS

General: Submit the following according to the Conditions of the Contract and Division 01 Specification Sections.

Letter of Intent: Submit a letter of intent stating compliance with drawings, specifications, and code:

Grounding conductors
Grounding connector
Markers and identifiers


PART 2 - PRODUCTS

GROUNDING CONDUCTORS

Bare Grounding Conductors: Stranded annealed copper.

Insulated Copper Grounding Conductors: Single conductor, stranded annealed copper, NEC Type THHN/THWN insulation rated 90 degC in dry locations and 75 degC in wet locations or NEC Type THHN/THWN-2 or XHHW-2 insulation rated 90 degC in dry and wet locations, 600 volts, color-coded green. Conductor No. 10 AWG and smaller may be solid in lieu of stranded.

Manufacturer: Provide products of one of the following, unless otherwise noted:

Cerrowire
Encore Wire
Prysmian Group
Republic Wire
Southwire

GROUNDING CONNECTIONS

Welded Connectors: Exothermic-welding kits of types recommended by kit manufacturer for materials being joined and installation conditions.

Manufacturer: Provide products of one of the following:

ABB Blackburn
Hubbell Burndy
nVent Erico

Mechanical-Type Bus-Bar Connectors: Cast silicon bronze, solderless compression-type wire terminals, and long-barrel, two-bolt connection to ground bus bar.

Compression-Type Bus-Bar Connectors: Copper or copper alloy, with two wire terminals.

Beam Clamps: Mechanical type, terminal, ground wire access from four directions, with dual, tin-plated or silicon bronze bolts.

Cable-to-Cable Connectors: Compression type, copper or copper alloy.

Cable Tray Ground Clamp: Mechanical type, zinc-plated malleable iron.

Conduit Hubs: Mechanical type, terminal with threaded hub.

Ground Rod Clamps: Mechanical type, copper or copper alloy, terminal with hex head bolt.

Lay-in Lug Connector: Mechanical type, copper rated for direct burial terminal with set screw.

Service Post Connectors: Mechanical type, bronze alloy terminal, in short- and long-stud lengths, capable of single and double conductor connections.

Signal Reference Grid Clamp: Mechanical type, stamped-steel terminal with hex head screw.

Straps: Solid copper, cast-bronze clamp or copper lugs. Rated for 600 A.


Tower Ground Clamps: Mechanical type, copper or copper alloy, terminal one- or two-piece clamp.

U-Bolt Clamps: Mechanical type, copper or copper alloy, terminal listed for direct burial.

Water Pipe Clamps:

Mechanical type, two pieces with stainless steel bolts.

Material: Copper alloy.
Listed for direct burial.

U-bolt type with malleable-iron clamp and copper ground connector rated for direct burial.

Manufacturers: Provide products of the following, unless otherwise noted:

ABB Thomas & Betts including Blackburn
Emerson Appleton
Emerson O-Z/Gedney
Hubbell Anderson
Hubbell Burndy
nVent Erico
Penn Union

MARKERS AND IDENTIFIERS

Underground Hazard Tape: Non-adhesive, vinyl or polyester, 3-inch wide, black letters on yellow background “CAUTION-BURIED GROUND WIRE”.

ABB Thomas & Betts
Panduit
Stranco Products

PART 3 - EXECUTION

INSTALLATION

Install conductors of minimum size required by NFPA 70 National Electrical Code except where sizes exceeding the requirements are indicated.

Thoroughly clean all bonding surfaces of non-conducting materials. Where bolted connections are used, treat surfaces with a corrosion-inhibiting compound.

Where insulated conductors are used, thoroughly tape all exposed splices and connections. Encapsulate below grade splices and connections so that bare conductors are not in contact with earth.

Where metallic conduit is used for mechanical protection of a ground conductor, bond conductor to the conduit at each end.

For electrical system neutral grounding, do not use conductor sizes smaller than No. 8 AWG.

Where non-metallic conduit is used, install a ground conductor in the conduit with the circuit conductors. The ground conductor may be a separate conductor, a conductor of a multi-conductor cable, or wires in the interstices of cabled circuit conductors. Size the ground conductors per NEC requirements except where noted otherwise.


Provide an equipment grounding conductor, within the raceway along with phase conductors, for all feeders and branch circuits.

Provide an equipment grounding conductor within all flexible conduits.

The metallic enclosures and exposed noncurrent-carrying metal parts of all electrical equipment shall be grounded by connection with an equipment grounding conductor. This includes boxes, receptacles, etc.


END OF SECTION 26 0526


SECTION 26 0533 - RACEWAYS AND BOXES FOR ELECTRICAL SYSTEMS PART 1 - GENERAL
1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.
1.2

SUMMARY

A.
Raceway systems as required, and all equipment and material, including conduit, fittings, boxes, wireways, and cable trays, as indicated or specified.
1.3

SUBMITTALS

A.
Product Data: Submit complete data on each item. Coordinate the items, as they relate to the work, prior to submittal. Shop drawings shall include:


Conduit and fittings
Boxes

B.
Submit Owner's Operation and Maintenance Manuals for systems and equipment as follows:
1.4

QUALITY ASSURANCE

A.
Regulatory Requirements: Work in Hazardous Areas in accordance with Article 500 of the National Electrical Code.

PART 2 - PRODUCTS

CONDUIT

Rigid Galvanized Steel (RGS) Conduit, Elbows, and Couplings: Zinc-coated hot dip galvanized threaded steel per ANSI C80.1 "Specification for Rigid Steel Conduit, Zinc-Coated" and UL6. Each length of conduit shall be threaded on both ends.

Manufacturer: Provide products of one of the following:

Allied
Republic
Wheatland

Electrical Metallic Tubing (EMT): Zinc-coated steel per ANSI C80.3-1977 "Specification for Electrical Metallic Tubing, Zinc-Coated".

Manufacturer: Provide products of one of the following:

Allied
Republic
Wheatland


Liquid-Tight Flexible Steel Conduit: Per UL-1, "Flexible Steel Conduit", with a PVC jacket.

Manufacturer: Provide products of one of the following:

Anaconda
Sealtite
Electriflex

ELECTRICAL PLASTIC CONDUIT

PVC Conduit and Tubing Fittings: NEMA TC 3, mate and match to conduit or tubing type and material.

Conduit and Tubing Accessories: Provide conduit, tubing and duct accessories of types, sizes and materials, complying with manufacturer's published product information, which mate and match conduit and tubing.

Manufacturers: Provide products of one of the following:

Cantex
Prime Conduit, Inc.
National Pipe

CONDUIT FITTINGS

Fittings for Rigid Galvanized Steel Conduit: Cast or malleable iron bodies, cadmium or zinc-plated, with taper threads, screw attached cover plates, and gaskets when located in areas requiring gaskets as specified in Part 3.

Manufacturer: Provide products of one of the following:

Appleton Form 35
Crouse-Hinds Form 8
Steel City/Thomas & Betts
Topaz

Expansion Fittings for Rigid Galvanized Steel Conduit: Cast or malleable iron bodies, with threaded end caps for receiving fixed and movable conduits, metallic pressure packing and copper bonding jumper assembly, and providing for a minimum of 2 inches movement of the conduit in either direction.

Manufacturer: Provide products of one of the following:

Appleton Type XJ
Crouse-Hinds Type XJ
O-Z Type AX
Thomas & Betts Type XJG

Couplings and Connectors for EMT: Zinc-plated steel, compression or set screw type.

Manufacturer: Provide products of one of the following:

Appleton
ETP
Midwest
Steel City/Thomas & Betts


Conduit Unions on Continuous Run:

Manufacturer: Provide products of the following:

Erickson

Expansion Fittings for EMT:

Manufacturer: Provide products of the following:

Thomas & Betts Type XJG

Fittings for Liquid-Tight Flexible Steel Conduit: Designed to maintain the liquid-tight feature of the installation.

Manufacturer: Provide products of one of the following:

Appleton ST Series
ETP
Thomas & Betts 5331 to 5360

Locknuts for Rigid Steel Conduit: Malleable iron or steel, zinc or cadmium plated.

Bushings for 1 Inch and Smaller Rigid Steel Conduits: Insulating plastic type of non-burnable thermosetting phenolic, conforming to Underwriters' Laboratories requirements. Do not furnish non-rigid plastic bushings.

Bushings for 1-1/4 Inch and Larger Rigid Steel Conduits: Malleable iron or steel, zinc or cadmium plated, with insulating insert of thermosetting plastic as specified for smaller conduit bushings, molded and locked into the bushing ring.

OUTLET BOXES

Sheet Steel Boxes: Galvanized or sherardized stock not less than No. 14 gage, with knockout openings, single or multiple gang, with extensions, adapters, plaster rings, tile covers, fixture studs and cover plates. Furnish accessories with same gage and finish as specified for boxes, except where special finishes are specified for covers and device plates in Section 26 2726. Provide sizes per NEC requirements for wiring space, except where minimum sizes are specified under Part 3.

Manufacturer: Provide products of one of the following:

Appleton
RACO
Steel City

PULL AND JUNCTION BOXES

Boxes Less than 5 Inches by 5 Inches: Conform to requirements specified for Outlet Boxes.


Cast or Malleable Iron Boxes: Code gage, with threaded hubs or conduit bosses for field drilling and tapping, screw fastened cover of same gage as box. Fasten cover with brass machine screws. Galvanize box and cover after fabrication. Provide sizes conforming to NEC requirements for wiring space, except where boxes of larger size are indicated. Furnish gaskets when located in areas requiring gaskets as specified in Part 3.

Manufacturer: Provide products of one of the following:

Hoffman
O-Z

MISCELLANEOUS

Trapeze Hangers

Manufacturer: Provide products of one of the following:

Kindorf
Powerstrut
Unistrut

Sealant: Single component, non-sage urethane:

Manufacturer: Provide products of one of the following:

Sika Corporation “Sikaflex 1a”
Pecora Corporation "Dynatrol 1"
Sonneborn "Sonolastic NP-1"
Tremco “Dymonic”

PART 3 - EXECUTION

CONDUIT SYSTEMS

Install RGS conduit for all feeders 2” in diameter or larger.

Install RGS conduit for conduit in “unfinished” or “open” areas up to 10’-0” above finished floor.

Install RGS conduit for conduits passing through foundation walls with a 3 inch minimum concrete wall around the conduits and five (5) feet both sides of the wall.

Install RGS conduit for conduits routed below the building floor slab.

Install RGS conduit for conduit elbows used to transition from below the slab and for all RGS conduit imbedded in the slab to vertical risers passing through the floor slab.

EMT compression type connectors and couplings shall be used for all EMT conduits routed in damp locations or when the use of EMT in lieu of RGS is approved by the Engineer for exposed exterior locations. The use of set screw connectors and couplings is permitted for all other EMT raceways where equipment ground wires exist.

Install EMT in “unfinished areas” 10’-0” above finished floor.

Install liquid-tight flexible steel conduit for final connections to all motors and other equipment subject to vibration or movement. Flexible conduits shall not exceed 6’-0” in length.


Install conduit systems as indicated, as required by the NEC, and as specified. Install conduit sizes as indicated. Where conduit sizes are not indicated, install sizes per NEC requirements, except do not use conduit sizes smaller than 3/4 inch. The use of 1/2” conduit is permitted from receptacle outlet boxes and switch outlet boxes to the nearest junction mounted in the ceiling space. 3/4” conduit minimum shall be used from the panelboards to the junction boxes and between junction boxes. Use 1/2 inch fixture stems optionally, unless otherwise indicated.

Install conduit concealed in office and similar finished areas, and exposed in all other areas unless otherwise indicated or specified.

Install all exposed and concealed conduit runs parallel or perpendicular to walls, structural members, or intersections of vertical planes and ceilings. Keep conduit at least six inches away from parallel runs of high temperature surfaces, such as steam or hot water pipes and do not run conduit directly under cold water lines.

Group conduit for common support, where indicated and elsewhere as directed by the Architect-Engineer.

Do not install crushed or deformed conduits and avoid trapped runs in damp or wet locations. Take care to prevent the entrance of water and the lodging of concrete, plaster, dirt or trash in conduit, boxes, fittings and equipment during the course of construction. Free conduit of obstructions or replace the conduits. Where conduit joints occur in concrete slabs, or in damp or wet locations, make joints watertight by applying an approved compound on the entire thread area before assembling. Draw up all conduit joints as tightly as possible. Cap exposed empty conduits which do not terminate in outlets, panels, cabinets, etc. with standard galvanized plumbers pipe caps. Plug empty conduits which terminate flush with floors or walls with flush coupling and brass plug.

Install conduit sleeves for all exposed conduits and cables passing through walls, ceilings or floors, and fill the void between sleeve and conduit with sealant flush with the end of the sleeve to seal the opening.

For conduit sleeves passing through fire rated walls, floors or ceilings, comply with requirements of Section 078413 “Through-Penetration Firestop Systems”.

Terminate conduit stubbed up through concrete floors for connections to free standing equipment with a coupling flush with finish floor, and extend rigid conduit to equipment, except that where required, use flexible conduit from a point 6 inches above the floor.

Make changes in direction of runs with symmetrical bends, fittings or pull boxes. Do not use bends around outside corners; use fittings for same. Install elbows, bends and offsets having a minimum radius of curvature of 24 inches for 2 inch and 2-1/2 inch conduit, and 36 inches for 3 inch and larger conduit. Except where conduit runs are shown in exact detail, install pull points at not greater than 200 foot intervals in straight runs. Where bends are included between pull points, reduce this maximum permissible 200 foot separation between pull points by 50 feet for each 90 degree bend and 25 feet for each 45 degree bend. Figure deductions for all other angle bends on a similar basis. When bends are made in the field, make bends with an approved hickey or conduit bending machine. Make bends in 1-1/4 inch and larger conduits with standard conduit ells where possible.

Provide conduit nipples with two independent sets of threads. Do not use running threads on any part of the conduit system. Where conditions require joining two fixed conduits into a continuous run, use a conduit union, in place of running threads and coupling.

Install expansion fittings in exposed conduit runs of excessive length, where conduits cross building expansion joints, and where indicated.

Install double locknuts and bushings on all rigid conduit terminations into threadless openings. Increase length of conduit threads at terminations sufficiently to permit the bushing to be fully seated against the end of the conduit.


Use one hole malleable iron galvanized pipe straps for support of single conduits, or clevis type hangers. Support groups of conduit on trapeze hangers. Use threaded rod or pipe for hanger support. Do not use perforated strap or wire for conduit or hanger support. Use beam clamps or malleable iron or wrought steel with hook rods to grip the beam flange for conduit or hanger support; do not use C-clamp type fittings. Support exposed conduit at least every 8 feet if smaller than 2 inch, and every 10 feet if 2 inch and larger unless otherwise noted.

OUTLET, SWITCH, JUNCTION AND PULL BOXES

Outlet Boxes for Use with Rigid Steel Conduit in Non-Hazardous Areas: Do not use sheet steel outlet boxes in utility or factory areas.

Outlet Boxes for Use with Electrical Metallic Tubing: Sheet steel for flush or concealed work; cast or malleable iron for exposed locations.

Flush Mounted Boxes: For single gang outlets and two gang outlets, use boxes not less than 4 inches square and 2-1/8 inches deep with single gang and two gang plaster reducing ring. For multiple outlets, use gang type boxes not less than 2-1/4 inches deep. Plaster rings shall not be less than 3/4 inches deep. For ceiling outlets in concrete slabs, use boxes not less than 3 inches deep.

Gaskets: Provide cover gaskets for boxes in damp or wet locations and in factory areas.

Pull and Junction Boxes for Use with Each Type of Conduit: As specified for outlet boxes for each conduit type under above paragraphs.

Install boxes in the wiring or raceway systems as required for pulling of wires, making connections, and mounting of devices and fixtures.

Install extension rings, adapters, raised covers and plaster rings on flush mounted boxes as required. Equip flush mounted boxes in masonry block or tile walls with tile covers.

Support boxes independent of conduit and secure rigidly in place. Install boxes used for fixture support such that they are capable of carrying 100 pounds.


END OF SECTION 26 0533


SECTION 26 0553 - IDENTIFICATION FOR ELECTRICAL SYSTEMS

PART 1 - GENERAL

1.1

RELATED DOCUMENTS

A.
Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.
1.2

SUMMARY

A.
Section Includes:


Equipment identification nameplates
Raceway identification
Armored and metal-clad cable identification
Power and control cable identification
Floor marking tape
Underground-line warning tape
Warning labels and signs
Instruction signs
Cable ties
Miscellaneous identification products
1.3

ACTION SUBMITTALS

A.
Product Data: For each electrical identification product indicated.

B.
Samples: For each type of label and sign to illustrate size, colors, lettering style, mounting provisions, and graphic features of identification products.

C.
Identification Schedule: An index of nomenclature of electrical equipment and system components used in identification signs and labels.
1.4

QUALITY ASSURANCE

A.
Comply with ANSI A13.1.

B.
Comply with NFPA 70.

C.
Comply with 29 CFR 1910.144 and 29 CFR 1910.145.

D.
Comply with ANSI Z535.4 for safety signs and labels.

E.
Adhesive-attached labeling materials, including label stocks, laminating adhesives, and inks used by label printers, shall comply with UL 969.
1.5

COORDINATION

A.
Coordinate identification names, abbreviations, colors, and other features with requirements in other Sections requiring identification applications, Drawings, Shop Drawings, manufacturer's wiring diagrams, and the Operation and Maintenance Manual; and with those required by codes, standards, and 29 CFR 1910.145. Use consistent designations throughout Project.

B.
Coordinate installation of identifying devices with completion of covering and painting of surfaces where devices are to be applied.


Coordinate installation of identifying devices with location of access panels and doors.

Install identifying devices before installing acoustical ceilings and similar concealment.

PART 2 - PRODUCTS

EQUIPMENT IDENTIFICATION NAMEPLATES

Engraved, Plastic Laminate or Laminated Acrylic: Punched or drilled for screw mounting. Black engraved letters on a white face. Minimum letter height shall be 1/4 inch.

RACEWAY IDENTIFICATION

Comply with ANSI A13.1 for minimum size of letters for legend and for minimum length of color field for each raceway size.

Colors for Raceways Carrying Circuits as specified voltages:

Black letters on a yellow field for 250V or less.
Black letters on a red field for over 250V and less than 600V.
Black letters on an orange field for circuits over 600V.
Legend for Systems below 600V: Indicate voltage.
Legend for systems over 600V: "DANGER CONCEALED HIGH VOLTAGE WIRING" with 3 inch high letters on 20 inch centers.

Self-Adhesive Vinyl Labels for Raceways Carrying Circuits at 600 V or Less: Preprinted, flexible label laminated with a clear, weather- and chemical-resistant coating and matching wraparound adhesive tape for securing ends of legend label.

Snap-Around Labels for Raceways Carrying Circuits at 600 V or Less: Slit, pretensioned, flexible, preprinted, color-coded acrylic sleeve, with diameter sized to suit diameter of raceway or cable it identifies and to stay in place by gripping action.

Tape and Stencil for Raceways Carrying Circuits More Than 600 V: 4 inch black stripes on 10 inch centers diagonally over orange background that extends full length of raceway or duct and is 12 inches wide. Stop stripes at legends.

Metal Tags: Brass or aluminum, 2 by 2 by 0.05 inch, with stamped legend, punched for use with self- locking cable tie fastener.

POWER AND CONTROL CABLE IDENTIFICATION

Color-Coding Conductor Tape: Colored, self-adhesive vinyl tape not less than 3 mils thick by 1 to 2 inches wide.

Self-Adhesive Vinyl Labels: Preprinted, flexible label laminated with a clear, weather- and chemical- resistant coating and matching wraparound adhesive tape for securing ends of legend label.

Snap-Around Labels: Slit, pretensioned, flexible, preprinted, color-coded acrylic sleeve, with diameter sized to suit diameter of raceway or cable it identifies and to stay in place by gripping action.

Marker Tapes: Vinyl or vinyl-cloth, self-adhesive wraparound type, with circuit identification legend machine printed by thermal transfer or equivalent process.



E.
Write-On Tags:	Polyester tag, 0.015 inch thick, with corrosion-resistant grommet and cable tie for attachment to conductor or cable.

Marker for Tags: Permanent, waterproof, black ink marker recommended by tag manufacturer.
Marker for Tags: Machine-printed, permanent, waterproof, black ink marker recommended by printer manufacturer.
2.4

FLOOR MARKING TAPE

A.
2 inch wide, 5 mil pressure-sensitive vinyl tape, with black and white stripes and clear vinyl overlay.
2.5

UNDERGROUND-LINE WARNING TAPE

A.
Tape:


Recommended by manufacturer for the method of installation and suitable to identify and locate underground electrical and communications utility lines.
Printing on tape shall be permanent and shall not be damaged by burial operations.
Tape material and ink shall be chemically inert, and not subject to degrading when exposed to acids, alkalis, and other destructive substances commonly found in soils.

B.
Color and Printing:


Comply with ANSI Z535.1 through ANSI Z535.5.
Power Conduits and Cables Red-Colored Tapes with these legends:	ELECTRIC LINE FOR SYSTEMS LESS THAN 600V, HIGH VOLTAGE FOR SYSTEMS ABOVE 600V.
Communications Conduits and Cables Orange-Colored Tapes with the appropriate legends: TELEPHONE CABLE, CATV CABLE, COMMUNICATIONS CABLE, OPTICAL FIBER CABLE.

C.
Tag:


Multilayer laminate consisting of high-density polyethylene scrim coated with pigmented polyolefin, bright-colored, continuous-printed on one side with the inscription of the utility compounded for direct-burial service.
Thickness: 12 mils.
Weight: 36.1 lb/1000 sq. ft.
3 Inch Tensile According to ASTM D 882: 400 lbf, and 11,500 psi.

WARNING LABELS AND SIGNS

Comply with NFPA 70 and 29 CFR 1910.145.

Self-Adhesive Warning Labels: Factory-printed, multicolor, pressure-sensitive adhesive labels, configured for display on front cover, door, or other access to equipment unless otherwise indicated.

Baked-Enamel Warning Signs:

Preprinted aluminum signs, punched or drilled for fasteners, with colors, legend, and size required for application.
1/4 inch grommets in corners for mounting.
Nominal size, 7 by 10 inches.

Warning label and sign shall include, but are not limited to, the following legends:

Workspace Clearance Warning:	"WARNING - OSHA REGULATION - AREA IN FRONT OF ELECTRICAL EQUIPMENT MUST BE KEPT CLEAR FOR 36 INCHES."


CABLE TIES

General-Purpose Cable Ties: Fungus inert, self extinguishing, one piece, self locking, Type 6/6 nylon.

Minimum Width: 3/16 inch.
Tensile Strength at 73 deg F, According to ASTM D 638: 12,000 psi.
Temperature Range: Minus 40 to plus 185 deg F.
Color: Black except where used for color-coding.

UV-Stabilized Cable Ties: Fungus inert, designed for continuous exposure to exterior sunlight, self extinguishing, one piece, self locking, Type 6/6 nylon.

Minimum Width: 3/16 inch.
Tensile Strength at 73 deg F, According to ASTM D 638: 12,000 psi.
Temperature Range: Minus 40 to plus 185 deg F.
Color: Black.

MISCELLANEOUS IDENTIFICATION PRODUCTS

Paint: Comply with requirements in Division 09 painting Sections for paint materials and application requirements. Select paint system applicable for surface material and location (exterior or interior).

Fasteners for Labels and Signs: Self-tapping, stainless-steel screws or stainless-steel machine screws with nuts and flat and lock washers.

PART 3 - EXECUTION

INSTALLATION

Verify identity of each item before installing identification products.

Location: Install identification materials and devices at locations for most convenient viewing without interference with operation and maintenance of equipment.

Apply identification devices to surfaces that require finish after completing finish work.

Self-Adhesive Identification Products: Clean surfaces before application, using materials and methods recommended by manufacturer of identification device.

Attach signs and plastic labels that are not self-adhesive type with mechanical fasteners appropriate to the location and substrate.

System Identification Color-Coding Bands for Raceways and Cables: Each color-coding band shall completely encircle cable or conduit. Place adjacent bands of two-color markings in contact, side by side. Locate bands at changes in direction, at penetrations of walls and floors, at 50 foot maximum intervals in straight runs, and at 25 foot maximum intervals in congested areas.

Aluminum Wraparound Marker Labels and Metal Tags: Secure tight to surface of conductor or cable at a location with high visibility and accessibility.

Cable Ties: For attaching tags. Use general-purpose type, except as listed below:

Outdoors: UV-stabilized nylon.


Underground-Line Warning Tape: During backfilling of trenches install continuous underground-line warning tape directly above line at 6 to 8 inches below finished grade. Use multiple tapes where width of multiple lines installed in a common trench exceeds 16 inches overall.

Painted Identification: Comply with requirements in Division 09 painting Sections for surface preparation and paint application.

EQUIPMENT IDENTIFICATION NAMEPLATES

Equipment Identification Nameplates: On each unit of equipment, install unique designation label that is consistent with one line diagram tag nameplates, wiring diagrams, schedules, and the Operation and Maintenance Manual

Labeling Instructions:

Indoor and Outdoor Equipment: Engraved, laminated acrylic or melamine label. Unless otherwise indicated, provide a single line of text with 1/4 inch high letters on 1-1/2 inch high label.
Elevated Components: Increase sizes of labels and letters to those appropriate for viewing from the floor.
Fasten nameplates with appropriate mechanical fasteners that do not change the NEMA or NRTL rating of the enclosure.

Equipment to Be Labeled:

Motor starters
Variable-speed controllers

RACEWAYS AND CONDUCTOR IDENTIFICATION SCHEDULE

Accessible Raceways, 600 V or Less, for Feeder, and Branch Circuits 100 amperes or more and 120 volts or more to ground:

Self-adhesive vinyl tape applied in bands. Install labels at 30 foot maximum intervals.

Conductor Identification, 600 V or Less:

Identify individual phase conductors, neutral conductor and ground conductor of branch power and lighting circuits as to phase and system voltage by means of color coding in conformance with Sections 200-6 and 210-5 of the NEC.
Use the following identification scheme unless there are existing schemes being utilized by the Owner:

Phase
Neutral
Equipment Grounding Conductor

System
A
B
C
Normal Power
Emergency Power


X
Y
Z
N
N
GRD.
Any Voltage
Black
Red
Blue
White
White/Red tracer
Green
120/208 Volt
Brown
Orange
Yellow
Gray
Gray/Red tracer
Green/Yellow Tracer
277/480 Volt

Where color schemes deviate from above, submit color schemes for approval of the Architect-Engineer prior to implementation. Provide conductor color coding by means of colored insulating materials or by means of colored wire labels attached to individual conductors in all outlet, pull or junction boxes and at all terminations.


Install color coding scheme labels at each switchboard, panelboard, distribution panel, power panel and motor control center.
Field-Applied, Color-Coding Conductor Tape: Apply in half-lapped turns for a minimum distance of 6 inches from terminal points and in boxes where splices or taps are made. Apply last two turns of tape with no tension to prevent possible unwinding. Locate bands to avoid obscuring factory cable markings.

Identify cable groups and conduit at terminations.

Tags shall be 1/8 inch thick lead die-stamped tags with punched ears. Fasten tags around the cable group or conduit with No. 12 AWG copper wire.

Designate source and load, or feeder or cable identification on tags. Submit identification for the approval of the Architect-Engineer.

Auxiliary Systems Conductor Identification:

Identify field-installed control, and signal connections.
Identify conductors, cables, and terminals in enclosures and at junctions, terminals, and pull points. Identify by system and circuit designation.
Use system of marker tape designations that is uniform and consistent with system used by manufacturer for factory-installed connections.
Coordinate identification with Project Drawings, manufacturer's wiring diagrams, and the Operation and Maintenance Manual.

Underground Lines:

Identify with underground-line warning tape for power, communication, and control wiring.
Install underground-line warning tape for both direct-buried cables and cables in raceway.

Workspace Indication:

Install floor marking tape to show working clearances in the direction of access to live parts.
Workspace shall be as required by NFPA 70 and 29 CFR 1926.403 unless otherwise indicated. Do not install at flush-mounted panelboards and similar equipment in finished spaces.

Warning Labels for Indoor Cabinets, Boxes, and Enclosures for Power: Self-adhesive warning labels.

Comply with 29 CFR 1910.145.
Identify system voltage with black letters on an orange background.
Apply to exterior of door, cover, or other access.


END OF SECTION 26 0553


SECTION 26 2726 - WIRING DEVICES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.

SUMMARY

This Section includes the following:

Receptacle services as required, and all materials and equipment, including receptacles, device plates and multi-outlet assemblies, as indicated or specified.
Device cover plates including for devices specified in other sections.

SUBMITTALS

General: Submit the following according to the Conditions of the Contract and Division 01 Specification Sections.

Product Data: Submit product data on each item. Coordinate the items, as they relate to the work, prior to submittal. Include the following:

Wall switch device plates
All receptacles and clock outlets including device plates.
Multi-outlet assemblies

PART 2 - PRODUCTS

CONVENIENCE RECEPTACLES

15 Ampere Duplex Convenience Receptacles for 120 Volt, Single Phase Service: Two straight blade, 2 pole, 3 wire, NEMA configuration 5-15R receptacles rated 15 amperes, 125 volts, NEMA performance standard, specification grade, for back and side wiring, brown color.

Manufacturer: Provide one of the following:

Arrow-Hart 5262
Bryant 5262
General Electric GE4065-1
Hubbell 5262
Pass & Seymour 5262

20 Ampere Duplex Convenience Receptacles for 120 Volt, Single Phase Service: Two straight blade, 2 pole, 3 wire, NEMA configuration 5-20R receptacles rated 20 amperes, 125 volts, NEMA performance standard, specification grade, for back and side wiring, brown color.

Manufacturer: Provide one of the following:

Arrow-Hart 5362
Bryant 5362
General Electric GE4108-1
Hubbell 5362
Pass & Seymour 5362


20 Ampere Duplex Convenience Receptacles for 120 Volt, Single Phase Service in Factory and Similar Areas: Two locking type, 2 pole, 3 wire, pin style receptacles with U-ground, rated 20 amperes, 125 volts, complete with 2-gang cast iron FS box and 2 single gang covers. Provide one matching plug for each receptacle furnished.

Manufacturer: Provide one of the following:

Russellstoll 8003U-1 with 8128U-l Plug

20 Ampere Duplex Ground Fault Circuit Interrupter (GFCI) Convenience Receptacles for 120 Volt, Single Phase Service: Two straight blade, 2 pole, 3 wire grounding, NEMA configuration 5-20R receptacles rated 20 amperes, 125 volts, NEMA performance standard, specification grade, with provisions for back and side wiring, brown color.

Units shall have a test and reset button on the face of the receptacles and visible indication of a tripped condition.
Units shall have line and load terminal screws such that connection to load terminals shall provide feed through ground fault protection for “downstream” receptacles and/or loads connected to these terminals.
All receptacles shall be Underwriters’ Laboratories, Listed under 498 Receptacle requirements and 943 Class A requirements.

Manufacturer: Provide one of the following:

Arrow-Hart GF5342
Bryant GFR53FT
Hubbell GF5362
Pass & Seymour 2091-S

DEVICE PLATES

Device Plates in Offices and Other Finished Areas: Stainless steel No. 302 finish.

Device Plates in Laboratory Areas: Stainless steel No. 302 finish.

Device Plates in Factory, Utility and Similar Areas: Zinc or cadmium plated steel.

Device Plates in Wet or Damp Areas and Outdoors: Weatherproof type. Provide spring-hinged gasketed covers on outdoor receptacles suitable for wet locations as defined in NEC Article 406.8.

Screws: Provide screws having a finish matching the plate.

PART 3 - EXECUTION

INSTALLATION

Mount equipment at locations indicated.

Install devices in outlet boxes as specified in Section 26 0533 "Raceways and Boxes for Electrical Systems" unless otherwise specified in this Section. Mount devices at uniform heights above the floor for various areas as indicated.


Install plates on flush mounted devices with all four edges in continuous contact with finished wall surfaces without the use of plaster mats or similar devices. Do not use plaster or similar fillings. Install plates vertically, unless otherwise noted, with an alignment tolerance of 1/16 inch.


END OF SECTION 26 2726


SECTION 26 2813 - FUSES

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.

SUMMARY

Section Includes:

Cartridge fuses rated 600-V ac and less for use in {control circuits, enclosed switches, panelboards, switchboards, enclosed controllers, and, motor-control centers}.

Related Sections:

Applicable sections of Division 26.

SUBMITTALS

Product Data:

Provide for each type of fuse specified.
Provide construction details, material, dimensions, descriptions of individual components.

SPARE FUSES

Furnish spare fuses that match products installed and that are packaged with protective covering for storage and identified with labels describing contents.

Fuses: Provide three (3) of each size and type installed on this project.

QUALITY ASSURANCE

Source Limitations: Obtain fuses, for use within a specific product or circuit, from single source from single manufacturer.

Electrical Components, Devices, and Accessories: Listed and labeled as defined in NFPA 70, by a qualified testing agency, and marked for intended location and application.

Comply with NEMA FU 1 for cartridge fuses, and NFPA 70.

COORDINATION

Coordinate fuse ratings with utilization equipment nameplate limitations of maximum fuse size, with system short-circuit current levels and with coordination study.


PART 2 - PRODUCTS

MANUFACTURERS

Manufacturers: Provide one of the following:

Eaton (Bussman & Edison)
Littelfuse, Inc.
Mersen/Ferraz Shawmut

PART 3 - EXECUTION

EXAMINATION

Examine fuses before installation. Reject fuses that are moisture damaged or physically damaged.

Examine holders to receive fuses for compliance with installation tolerances and other conditions affecting performance, such as rejection features.

Examine utilization equipment nameplates and installation instructions. Install fuses of sizes and with characteristics appropriate for each piece of equipment.

Evaluate ambient temperatures to determine if fuse rating adjustment factors must be applied to fuse ratings.

Proceed with installation only after unsatisfactory conditions have been corrected.

FUSE APPLICATIONS

Cartridge Fuses:

Feeders: Class RK1, time delay.
Motor Branch Circuits: Class RK5, time delay.

INSTALLATION

Install fuses in fusible devices. Arrange fuses so rating information is readable without removing fuse.

IDENTIFICATION

Install labels complying with requirements for identification specified in Section 260553 "Identification for Electrical Systems" and indicating fuse replacement information on inside door of each fused switch and adjacent to each fuse block, socket, and holder.

Install fuses where required with the ampacity shown on the drawings or where not indicated as follows:

Feeder Circuits: Sized to provide overcurrent protection of the conductors and to provide short circuit protection of the downstream equipment and shall have an ampacity equal to or less than the conductor ampacity.
Motor Branch Circuits: Sized to provide motor back-up overcurrent protection, short circuit protection and ground fault protection. Fuses shall be rated 125% of motor and full load amperes. Where motor service factors are greater than 1.0 increase the full load current accordingly. Where standard fuse size is not available, use next larger standard size fuse.
Fuses shall be selected to provide selective coordination.

END OF SECTION 26 2813


SECTION 26 2816 – ENCLOSED SWITCHES AND CIRCUIT BREAKERS

PART 1 - GENERAL

RELATED DOCUMENTS

Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to work of this Section.

SUMMARY

This Section specifies enclosed switches (safety switches) and circuit breakers as indicated and specified. Provide equipment supports and identification as specified.

Provide all labor, materials, and equipment as necessary to complete all work as indicated on the drawings, and as specified herein for a complete operating system.

Related Sections:

Applicable sections of Division 26 - Electrical

SUBMITTALS

General: Submit the following according to Conditions of the Contract and Division 01 Specification Sections.

Submit Shop Drawings and complete product data on each of the following:

Enclosed safety switches

PART 2 - PRODUCTS

HEAVY DUTY SAFETY SWITCHES

Only heavy duty "HD" safety switches shall be permitted.

Any safety switch installed in the field that does not meet the requirement of this code will be removed and replaced with an appropriate heavy duty and NEMA type safety switch.

The above requirements also refer to safety switches provided to the electrical contractors from other trades for installation.

SAFETY SWITCHES

General Description: Fusible or non-fusible as indicated, quick-make, quick-break, NEMA "HD" heavy duty visible blade type, horsepower rated in ratings up to 200 amperes at 600 volts and up to 400 amperes at 250 volts, in NEMA enclosures specified or as required for environment present. Furnish 3 pole, single throw switches unless otherwise indicated, with voltage and current ratings as indicated. Short circuit rating with fuses shall not be less than 50,000 A.I.C. Silver or cadmium plate all contact surfaces including fuse clips.

Interlocking: Equip switches with an external operating handle and interlock the operating handle with the cover door such that the cover door cannot be opened unless the switch is in the "off" position. Provide means for triple padlocking the operating handle in the "off" position such that when the operating handle is padlocked in the "off" position, the cover door cannot be opened and the switch cannot be closed. Equip switches with auxiliary contacts when such are indicated.


Fuse Clips: Standard rejection type for dual element cartridge type fuses as specified unless otherwise required.

Safety switches shall be furnished and installed as indicated on the drawing, with sizes and fusing as noted.

Safety switches inside of building shall be NEMA 1.

Safety switches mounted exterior of the building shall be NEMA type 3R.

Manufacturers: Provide one of the following:

Eaton Cutler-Hammer H-600
General Electric Type TH
Siemens
Square D Heavy Duty

PART 3 - EXECUTION

EQUIPMENT SUPPORTS

Mount all electrical equipment, not self supporting, including enclosed switches and circuit breakers securely to walls and columns with 1/4 inch minimum separation from same, and provide all necessary spacers, brackets, structural pieces, inserts, anchors and bolts for this purpose. For equipment fastened to exterior walls below grade, use 1/2” spacers. Safety switches and enclosed circuit breakers shall be mounted on separate structures from HVAC housings, duct work, exhaust fans, pump frames, etc.

Exterior Mounted Safety Switches: Provide unistrut backboard for safety swtich mounting consisting of at least two vertical unistrut posts and two horizontal unistrut posts. Bolt disconnect switch to backboard. Coordinate roof and or curb penetrations with Architectural Trades and Roofing Contractor. A single bolted unistrut vertical post is not acceptable.

EQUIPMENT IDENTIFICATION

Safety switches and enclosed circuit breakers shall be provided with name plate indicating equipment controlled by that particular device.

Provide identification on all electrical equipment installed. Refer to Section 260553.

TOUCH-UP PAINTING

On all equipment installed, touch-up paint all manufacturer's standard finished equipment surfaces damaged during construction to "as new" condition with original manufacturer's finish paint.


END OF SECTION 26 2816
